# Ревью комплекта документов: ТЗ, дизайн-документ, техплан

| Поле | Значение |
|---|---|
| Документ | `docs/REVIEW.md` — независимое ревью комплекта перед передачей заказчику |
| Задача | t8 — комплексная проверка комплекта |
| Рецензент | reviewer2 (независимый ревьюер: медбезопасность и полнота ТЗ) |
| Дата | 2026-11-07 |
| Версия | 1.0 |
| Объекты ревью | `docs/SPEC.md` (ТЗ, нормативен), `docs/DESIGN.md`, `docs/TECH-PLAN.md`, `docs/research-clinical.md`, `docs/research-stack.md`, `docs/research-ux.md` |
| Итоговый вердикт | **pass** — блокирующих замечаний нет; комплект готов к передаче с фиксацией 9 рекомендаций (low/medium) перед началом кодирования |

---

## 0. Резюме

Комплект из шести документов проверен на полноту, непротиворечивость, клиническую корректность, соответствие вводным заказчика, выполнимость и риски. Все документы прочитаны целиком (SPEC 1395 строк, DESIGN 537, TECH-PLAN 169, research-clinical 676, research-stack 528, research-ux 1286).

**Ключевые «точки риска», названные в задании, сняты корректно:**

1. **Модель `DoseScheme` vs плоская `doseUnit` из research-stack §5.2** — SPEC §5.3 (D-3) заменил плоскую модель на `Drug` + `DoseScheme` с индикацией; TECH-PLAN §0 явно фиксирует «SPEC выше research-stack»; расхождение (в т.ч. `DoseUnit {MG,MCG,G,UNIT,ME,MMOL}` из research-stack против `amountUnit {MCG,MG,G,UNIT,IU,MEQ}` из SPEC) задокументировано и перекрыто. Противоречия, влияющего на реализацию, нет.
2. **Единая форма без переключателя направления (D-1)** — согласовано во всех документах: SPEC D-1/FR-CALC-01…03, DESIGN DS-2/§4.3/§5.3, TECH-PLAN §6. «Переключатель направления» из research-stack §5.4 явно отменён (SPEC D-1, TECH-PLAN §0).
3. **Палитра и сигнальные цвета** — значения палитры Calc1 и производных ролей `surfaceContainer*`/сигнальных пар совпадают побайтно в research-ux §11, DESIGN §7 и SPEC NFR-UI-04; измеренные контрасты (напр. `primary/background` 6,30:1 / 10,08:1) совпадают во всех трёх документах.

Блокирующих замечаний (влияющих на дозирование, модель данных, направление расчёта или палитру) **не выявлено**. Найдено 9 неблокирующих замечаний (1 medium + 8 low), оформленных в §10.

---

## 1. Метод и охват

Проверены все шесть документов целиком. Методы:

- **Трассировка**: сопоставление групп требований SPEC (§4, §5.6, §8) с разделами DESIGN и TECH-PLAN; выявление непокрытых групп.
- **Сверка чисел**: 15 golden-кейсов T1–T15 пересчитаны вручную (BigDecimal-эквивалентная арифметика); 5 верифицированных карточек Приложения A SPEC сверены с research-clinical §8.1 и §3; 6 дополнительных арифметических кейсов пересчитаны.
- **Сверка палитры**: HEX-значения и измеренные контрасты research-ux §11 ↔ DESIGN §7 ↔ SPEC NFR-UI-02/04/A11Y-02.
- **Сверка стека**: версии TECH-PLAN §1 ↔ research-stack §2 ↔ SPEC NFR-STACK.
- **Проверка запретов**: 12 запретов ⛔ SPEC §1.6 прослежены до требований и решений.

---

## 2. Проверка 1 — Полнота и матрица трассировки

Матрица на уровне групп требований (полная поэлементная матрица — реестр реализации; SPEC сам в §10 даёт трассировку на research-документы). Статус: **✓ покрыто**, **△ покрыто с замечанием**, **— не требуется на этапе проектирования**.

| Группа требований SPEC | DESIGN | TECH-PLAN | Статус |
|---|---|---|---|
| FR-NAV-01…09 (навигация, back, overlay) | §3, §4.0–4.8 | §5 | ✓ |
| FR-CALC-01…15 (единая форма) | §4.3, §5.3, DS-2 | §6 | ✓ |
| FR-UNIT-01…12 (единицы как свойство) | §4.3–4.5, §9.3 | §3 (DoseScheme) | △ (F2 — §9.3 неполный список схем) |
| FR-CONC-01…09 (концентрация) | §4.3, §4.5, S-2b | §4 (3 режима) | ✓ |
| FR-WEIGHT-01…06 (вес) | §4.3, §5.2, N-1…14 | §4 | △ (F3 — пределы веса/скорости) |
| FR-CAT-01…10 (каталог/поиск/фильтры) | §4.2 | §3 (prepopulate) | ✓ |
| FR-CARD-01…04 (карточка) | §4.4 | §3 | ✓ |
| FR-CUSTOM-01…13 (пользовательские) | §4.5, §10 E-6/E-7 | §3, §5 (Result API) | ✓ |
| FR-SAFE-01…14 (безопасность) | §4.3, §5.4, C-8 | §4, §6 | ✓ |
| FR-DISC-01…05 (дисклеймер) | §4.1 (S-0), §4.8 (S-7) | — (ресурсы, SPEC §7.4) | ✓ |
| FR-SET-01…06 (настройки) | §4.6, §4.7 | §7 (l10n), DataStore | △ (F5 — FR-SET-02 vs OQ-13) |
| FR-DATA-01…05 (версионирование/миграции) | §10 E-16 | §3 | ✓ |
| CALC-01…32 (правила расчёта) | §5.3 | §4 | △ (F7 — CALC-32 ÷24 не отражён в TECH-PLAN §4) |
| VAL-01…16 (ввод) | §5.2 (N-1…N-14) | §4 (парсинг) | △ (F3 — VAL-13 пределы) |
| MSG-01…23 (сообщения) | §5.4, §9 | — (SPEC §7.3) | △ (F6 — нет W→MSG маппинга) |
| NFR-PERF-01…07 | — | §9 (тесты, без числовых бюджетов) | ✓ (бюджеты в SPEC §8.1) |
| NFR-REL-01…05 | — | §4 (тотальность, нет NaN) | ✓ |
| NFR-QUAL-01…08 | — | §9 | ✓ (порог покрытия ≥90 % — в SPEC NFR-QUAL-01) |
| NFR-OFF-01…04 | DS-9 | §3 (нет INTERNET) | ✓ |
| NFR-PRIV-01…06 | DS-9 | §3 (нет данных пациента) | ✓ |
| NFR-A11Y-01…10 | §8 | §6 | ✓ |
| NFR-I18N-01…09 | §9 | §7 | ✓ |
| NFR-STACK-01…09 | §3.4 (edge-to-edge) | §1, §2 | ✓ |
| NFR-UI-01…08 | §7 | §6 | ✓ |
| NFR-MAINT-01…04 | — | §2 (границы модулей) | ✓ |

**Вывод:** все группы требований SPEC покрыты DESIGN и/или TECH-PLAN; непокрытых групп нет. Замечания F2/F3/F5/F6/F7 касаются отдельных строк, а не целых групп.

---

## 3. Проверка 2 — Непротиворечивость

| Ось | Результат |
|---|---|
| Единицы | 12 схем SPEC §6.2/CALC-07 = 11 базовых + МЕ/ч (токен `IU`); `amountUnit` ∈ {MCG,MG,G,UNIT,IU,MEQ} совпадает в SPEC §5.3 и TECH-PLAN §3. `ЕД`/`МЕ` — разные токены (D-14), автоконверсия ⛔. Согласовано. |
| Формулы | `R = D·k·W^b/C` и обратная `D = R·C/(k·W^b)` совпадают в SPEC CALC-04…06 и TECH-PLAN §4; `k=60` (мин)/`1` (ч) — одинаково. Round-trip `CALC-06/08/29` = TECH-PLAN §4. Согласовано. |
| Округление | `BigDecimal`, `HALF_UP`, один раз на выводе, пересчёт фактической дозы после округления скорости — SPEC D-8/CALC-20…31 = TECH-PLAN §4 = research-stack §6.3–6.4. Согласовано. |
| Модель данных | `Drug` (21 поле) + `DoseScheme` (14 полей) + `ConcentrationPreset`/`Limit`/`Source`/`Favorite` — SPEC §5 = TECH-PLAN §3; `TEXT` для десятичных, `BundledSQLiteDriver`, миграции. Согласовано. |
| Хранение | Room 3.0.3 + DataStore, без сети, без `INTERNET`, без ПДн/журнала — SPEC §5.1/§8.3–8.4 = TECH-PLAN §3 = DESIGN DS-9. Согласовано. |
| Навигация | 8 экранов S-0…S-7 + overlay S-2a…S-2d — SPEC FR-NAV-02/09 = DESIGN §3–4 = TECH-PLAN §5; одноактивити + Nav3 1.2.1 + back stack как данные. Согласовано. |
| Локализация | RU/EN, ресурсы, `generateLocaleConfig`, формат чисел по языку приложения (не `Locale.getDefault`), `µg`/`U`/`cc` ⛔ — SPEC §8.6 = DESIGN §9 = TECH-PLAN §7. Согласовано (см. F5). |
| Безопасность | 4 уровня пределов (hint→soft→critical→hard+технический), не-модальные предупреждения, без выключателей — SPEC D-7/FR-SAFE = DESIGN §5.4 = TECH-PLAN §6. Согласовано. |
| Направление расчёта | D-1 (состояние формы, без переключателя) — согласовано во всех документах; research-stack §5.4 перекрыт SPEC. Согласовано. |

---

## 4. Проверка 3 — Клиническая корректность

**Формулы.** Все 15 golden-кейсов T1–T15 пересчитаны вручную и совпадают:

- T1 `8×60/4 = 120` ✓; T2 `2×60/4 = 30` ✓; T3 `5/0,1 = 50` ✓; T4 `30×0,1 = 3` ✓; T5 `15/0,1 = 150` ✓; T6 `0,5×60/1 = 30` ✓; T7 `0,5×60/6 = 5` ✓; T8 `0,01×60/0,1 = 6` ✓; T9 `0,005×60/0,1 = 3` ✓; T10 `40000/24/100 = 16,67→16,7` ✓; T11 `25000/24/100 = 10,42→10,4` ✓; T12 `5×80×60/1000 = 24` ✓; T13 `24×1000/(60×80) = 5` ✓; T14 `0,5×1/60 = 0,0083 мг/мин ≈ 8 мкг/мин` ✓; T15 — класс ошибки «фунты↔кг» ✓.
- 6 дополнительных арифметических кейсов (TEST-CALC-ADD-1…6) пересчитаны: `4 мг/1000 мл → 4 мкг/мл` ✓; `25000/500=50`, `25000/250=100 ЕД/мл` ✓; `20/200=0,1`, `40/200=0,2 мг/мл` ✓; `50/500=0,1`, `100/100=1 ЕД/мл` ✓; `150 lb = 68,04 кг ≈ 68` ✓; граница 999,9 ✓.

**Карточки.** 5 верифицированных карточек SPEC Приложение A (норэпинефрин, вазопрессин, никардипин, амиодарон, гепарин) сверены с research-clinical §8.1 и §11 (SPL setid, даты, дозы, концентрации, ограничения) — расхождений нет; каждое число имеет SPL-источник. 14 кандидатов — **без числовых доз**, со статусом «требует сверки» и помеченной как ⚠️ гипотезой схемой единиц — выдуманных чисел нет. Релизный гейт «≥10 верифицированных карточек» честно зафиксирован как RISK-6 (сейчас 5).

**Вывод:** клинических противоречий и выдуманных доз/препаратов не обнаружено. Норэпинефриновая несогласованность источника (E14/FR-SAFE-14: «0,25 мл/мин» ≈ 32 мкг/мл vs 4 мкг/мл) корректно обработана запретом расчёта из объёмной скорости.

---

## 5. Проверка 4 — Соответствие вводным заказчика

| Вводная заказчика | Где реализовано | Статус |
|---|---|---|
| Оба направления в единой форме, без переключателей | D-1, FR-CALC-01…03, ACC-1/2; DESIGN DS-2/§4.3; TECH-PLAN §6 | ✓ |
| Единицы из инструкций, ручное изменение | D-2/D-4, FR-UNIT-01…10, DATA-SCHEME, SC-6/SC-7; DESIGN §4.5; TECH-PLAN §3 | ✓ |
| Ручной вес, сброс при смене препарата | D-6, FR-WEIGHT-01…06; DESIGN §4.3/§5.2; TECH-PLAN §4 | ✓ |
| Room без облака, офлайн | NFR-OFF, NFR-PRIV, D-11; TECH-PLAN §3; DESIGN DS-9 | ✓ |
| RU + EN | §8.6, Приложение C; DESIGN §9; TECH-PLAN §7 | ✓ |
| Палитра Calc1, бирюза, dynamic color выключен | NFR-UI-01…05, §8.8; DESIGN §7; research-ux §11 | ✓ |
| Каталог 10–20 препаратов + пользовательские | Приложение A (5 + 14 кандидатов), FR-CUSTOM-01…13; TECH-PLAN §3 | ✓ (гейт ≥10 — RISK-6) |

---

## 6. Проверка 5 — Выполнимость

- **Версии стека** согласованы в research-stack §2, TECH-PLAN §1 и SPEC NFR-STACK-01…09: Kotlin 2.4.21, AGP 9.5.1 (built-in Kotlin), Gradle 9.8.2, Compose BOM 2026.09.00 (UI 1.12.1/M3 1.4.0), Navigation 3 1.2.1, Room 3.0.3 (`androidx.room3`), KSP 2.3.13, DataStore 1.3.0; `compileSdk 37 / targetSdk 36 / minSdk 24`. Противоречий нет; research-stack документирует первоисточники (Google Maven/Maven Central/aar-metadata) и предусматривает повторную сверку версий перед кодированием (NFR-STACK-07).
- **Navigation 3 1.2.1**: наличие `NavKey`/`NavBackStack`/декораторов/`ResultEventBus`/Scenes подтверждено дифом `classes.jar` (research-stack §3.4); TECH-PLAN §5 даёт рабочий порядок декораторов. Выполнимо.
- **Room 3.0.3**: KSP-only + `BundledSQLiteDriver`, план Б 2.8.5 зафиксирован (RISK-4); спайк M0. Выполнимо.
- **Тесты**: golden+property+Robolectric+Roborazzi+instrumented DAO/миграции+навигация — SPEC §9.3 = TECH-PLAN §9. Реализуемо.
- **Этапы M0–M5** согласованы (TECH-PLAN §10). Выполнимо.

---

## 7. Проверка 6 — Риски

- **Медицинские**: формулы/единицы/пределы/округление покрыты golden+property+round-trip (RISK-1); high-alert и DERS-логика перенесены (RISK-7/8). ✓
- **UX**: тач-цели 48 dp, fontScale 200 %, не-модальные предупреждения, «не наказывать за ввод» (RISK-7, DESIGN §5/§8). ✓
- **Технические**: Room 3.0.3 молодой мажор (спайк M0, план Б), KSP+built-in Kotlin, `compileSdk 37` (RISK-4/5; TECH-PLAN §10). ✓
- **Правовые**: дисклеймер §7.4 (RU+EN, версионирован, «не медизделие», OQ-17 — юридическое ревью), отсутствие `INTERNET` и ПДн/журнала (NFR-PRIV, D-11), Play targetSdk 36. Единственный нюанс: Play Policy/Data Safety формально не требуется заполнять при нулевых данных, но в «О приложении» текст «данные остаются на устройстве» присутствует (NFR-PRIV-04). ✓

---

## 8. Сводка проверок по критериям задания

| Пункт задания | Итог |
|---|---|
| 1. Полнота (матрица трассировки) | ✓ (все группы покрыты; см. §2) |
| 2. Непротиворечивость | ✓ (см. §3) |
| 3. Клиническая корректность | ✓ (см. §4) |
| 4. Вводные заказчика | ✓ (см. §5) |
| 5. Выполнимость | ✓ (см. §6) |
| 6. Риски | ✓ (см. §7) |

---

## 9. Блокирующие замечания

**Нет.** Замечаний с severity `high` или `blocker` не выявлено. Комплект не требует переделки перед передачей заказчику.

---

## 10. Findings (рекомендации, не блокируют передачу)

| ID | Severity | File | Problem | RequiredFix |
|---|---|---|---|---|
| F1 | low | `docs/SPEC.md` (SC-3, шаг 3) | Инверсия подписи: «Поле скорости становится источником … подпись меняется на «пересчитано из дозы»» — при источнике-скорости вычисляемое поле (доза) должно подписываться «пересчитано из скорости» (FR-CALC-02). | Исправить на «пересчитано из скорости». |
| F2 | medium | `docs/DESIGN.md` §9.3 | Список «Схемы единиц дозы (для формы препарата)» содержит ~7 из 12 обязательных схем (SPEC FR-UNIT-03/CALC-07); опущены `мг/мин` (амиодарон), `ЕД/кг/ч` (гепарин), `ЕД/мин` (вазопрессин), `мэкв/ч` (KCl), `г/ч` (MgSO₄). Реализатор по §9.3 может не добавить их в закрытый список S-4. | Привести §9.3 к полному списку 12 схем из SPEC. |
| F3 | low | `docs/SPEC.md` (VAL-13, FR-WEIGHT-05, FR-SAFE-10, CALC-13) + `docs/DESIGN.md` (N-10, E-4) | Несогласованные числовые пределы: вес ≤500 кг (VAL-13/N-10) против 0,3–300 кг жёсткого технического предела (FR-WEIGHT-05/FR-SAFE-10); скорость ≤10 000 мл/ч (VAL-13/N-10) против >999,9 блокировки (CALC-13/FR-SAFE-10). DESIGN E-4 трактует 9999,9 как отображаемое значение, что противоречит техническому пределу 999,9. | Привести лимит поля к техническому пределу (вес ≤300 кг, скорость ≤999,9 мл/ч) или явно описать двухуровневость. |
| F4 | low | `docs/TECH-PLAN.md` §1 | Опечатка версии: «JUnit4 13.2» вместо «JUnit 4.13.2» (research-stack §2). | Исправить на 4.13.2. |
| F5 | low | `docs/SPEC.md` (FR-SET-02 vs NFR-STACK-09/OQ-13/§1.3 п.10) | FR-SET-02 (must) требует in-app выбор «системный/русский/English» без перезапуска, но NFR-STACK-09 (could) и §1.3 п.10 фиксируют «системный + per-app (Android 13+), без AppCompatActivity». DESIGN (§4.0/§4.6/§9.9/§13) и TECH-PLAN §7 разрешают это как «per-app на 13+, на API<33 язык системный», но в тексте самого FR-SET-02 оговорка отсутствует. | Дополнить FR-SET-02 оговоркой «на API<33 язык следует системному; на Android 13+ — per-app language». |
| F6 | low | `docs/SPEC.md` (FR-SAFE-08, §7.3) | FR-SAFE-08 ссылается на «W1–W12» (research-clinical §6.3), но §7.3 использует MSG-01…23 без явного маппинга W→MSG; W8 (амиодарон ЦВК) и W12 (экран сверки) уходят в FR-CARD-03/FR-SAFE-07, W11 (смешанные разделители) перекрыт D-10. | Добавить строку маппинга W1–W12 → MSG/FR в §7.3 или §10. |
| F7 | low | `docs/TECH-PLAN.md` §4 | CALC-32 (суточная доза ÷24 → часовая, гепарин T10/T11) отражён в DESIGN (S-2d) и SPEC, но не в спецификации движка TECH-PLAN §4. | Добавить нормализацию «суточная доза ÷24» в TECH-PLAN §4. |
| F8 | low | `docs/DESIGN.md` §9.2 | «Ед/ч (units/h)» использует строчное «Ед», тогда как SPEC и Приложение C используют «ЕД/ч», а сам §9.2 запрещает одиночное «Ед». | Унифицировать на «ЕД/ч». |
| F9 | low | `docs/SPEC.md` (SC-1) | В сценарии для норэпинефрина (схема `мкг/мин`, абсолютная) пользователь вводит вес 70, хотя по FR-WEIGHT-03 вес для абсолютной схемы не требуется. Не влияет на результат (120 мл/ч), но может сбить авторов UI-тестов. | Уточнить в SC-1, что вес для `мкг/мин` необязателен (или взять пример со схемой «на кг»). |

---

## 11. Итоговый вердикт

**Вердикт: pass.**

Обоснование: комплект внутренне непротиворечив по всем критическим осям (единицы, формулы, округление, модель данных, навигация, локализация, безопасность, направление расчёта); клинические числа сверены с `research-clinical.md` и SPL-источниками без выдуманных данных; вводные заказчика выполнены; стек выполним и версии подтверждены первоисточниками. Найденные 9 замечаний имеют severity `low`/`medium` и являются рекомендациями к фиксации перед началом кодирования; блокирующих замечаний нет.

**Список блокирующих замечаний:** отсутствует.

**Рекомендации к исполнению до старта кодирования:** F2 (обязательно, до реализации S-4), F3 (до реализации валидации пределов), F1/F4/F7 (правка текста, до написания тестов/движка), F5/F6/F8/F9 (правка формулировок, не влияет на архитектуру).
