# Техническое задание: карточка пропофола для TCI (target-controlled infusion)

| Параметр | Значение |
|---|---|
| Документ | `docs/SPEC-TCI.md` |
| Задача | t2 / tci-spec — спецификация и дизайн TCI-карточки пропофола |
| Версия | 1.0 (черновик на ревью) |
| Дата | 2026-11-13 |
| Автор | analyst (системный аналитик / дизайнер), команда `propofol-tci` |
| Этап | Исследование и проектирование. Код не пишется |
| Статус | Готов к ревью. Вход для `docs/DESIGN-TCI.md` (этот же task) и техплана |
| Входные документы | `docs/research-tci.md` (t1), `docs/SPEC.md` (база продукта), `docs/DESIGN.md` (база дизайна) |
| Область | **Новая осознанная область** — фармакокинетическое моделирование пропофола (TCI). Дополняет `docs/SPEC.md`, не переписывает его |
| Стек | наследуется из `docs/SPEC.md` §8.7 (`:core-engine` — BigDecimal, без Double; Compose M3; Navigation 3; Room 3) |

---

## 0. Как читать документ

### 0.1 Идентификаторы

Идентификаторы TCI-области имеют суффикс `-TCI-` и **не пересекаются** с `docs/SPEC.md` (там нумерация `FR-*`, `DATA-*`, `CALC-*`, `ACC-*`, `TEST-*`, `D-*`, `OQ-*`, `RISK-*`, `⛔-*` без суффикса). Ссылки на базовый SPEC даются как `SPEC §…` или `SPEC FR-…`.

| Префикс | Что означает | Где живёт |
|---|---|---|
| `D-TCI-n` | Проектное решение TCI-области, обязательное к исполнению | §1.5 |
| `G-TCI-n` | Цель TCI-карточки | §1.1 |
| `FR-TCI-*` | Функциональное требование TCI | §4 |
| `NFR-TCI-*` | Нефункциональное требование TCI (наследует NFR-* SPEC) | §8 |
| `DATA-TCI-n`, `DATA-TCI-*-n` | Сущность / поле / инвариант модели данных TCI | §5 |
| `CALC-TCI-n` | Правило расчёта / формула / округление TCI | §6 |
| `VAL-TCI-n`, `MSG-TCI-n` | Правило валидации / сообщение TCI (RU+EN) | §7 |
| `ACC-TCI-n` | Критерий приёмки TCI | §9 |
| `TEST-TCI-*` | Обязательный тест (golden/property/UI) TCI | §9.3 |
| `OQ-TCI-n` | Открытый вопрос TCI с владельцем | §10 |
| `RISK-TCI-n` | Риск TCI и смягчение | §11 |
| `⛔-TCI-n` | Запрет TCI (проверяется как отсутствие функциональности) | §1.6 |
| `SC-TCI-n` | Сценарий TCI | §2.3 |

### 0.2 Приоритеты

То же соглашение, что в `SPEC §0.2`: **must** (блокирующий дефект при отсутствии) / **should** (нужно в v1.0, при срыве срока — осознанный перенос) / **could** (не влияет на выпуск).

### 0.3 Маркеры достоверности

То же соглашение, что в `research-tci.md §0`: **✅** проверено по первичному источнику; **⚠️** допущение/решение, требующее клинического подтверждения, либо подтверждено только по индексации PDF; **⛔** прямо запрещено.

### 0.4 Структура и соответствие заданию

| Пункт задания (t2) | Раздел |
|---|---|
| Модель данных TCI-карточки | §5 |
| Экран/карточка (поля, чек-лист, болюс, график, пробуждение) | §4, `docs/DESIGN-TCI.md` §2 |
| Правила расчёта (симуляция, болюс, поддержание, decrement time) | §6 |
| Безопасность (high-alert, дисклеймер, диапазоны, запрет титрации) | §4.7, §7 |
| Локализация RU/EN, доступность WCAG 2.2 AA, крупные цифры | §8, `docs/DESIGN-TCI.md` |
| Критерии приёмки и golden-тесты | §9 |

---

## 1. Цели и границы

### 1.1 Цели TCI-карточки

| ID | Цель | Как проверяется |
|---|---|---|
| G-TCI-1 | Дать анестезиологу **расчётное руководство для ручного управления шприцевым насосом** по TCI: целевая концентрация → болюс, скорость поддержания, прогноз Cp/Ce и время до пробуждения | ACC-TCI-1…4 |
| G-TCI-2 | Воспроизвести две взрослые PK/PD-модели (Marsh/Schnider) детерминированно, с проверяемыми golden-значениями | ACC-TCI-5, TEST-TCI-G1…G8 |
| G-TCI-3 | Не дать спутать прогноз модели с измеренной концентрацией и не дать «тихую» ошибку при смене модели/входа | ACC-TCI-6…8 |
| G-TCI-4 | Снизить риск передозировки: BMI-ограничение Schnider, диапазоны цели из SPC, предупреждения, high-alert-сверка | ACC-TCI-6…9 |
| G-TCI-5 | Офлайн, приватно (данные пациента не сохраняются), RU+EN, доступно (WCAG 2.2 AA, крупные цифры) | ACC-TCI-10…12 |

### 1.2 В области (in scope) — v1.0

| # | Что входит | Раздел |
|---|---|---|
| 1 | Одна карточка-режим «Пропофол TCI» с моделями **Marsh** и **Schnider** (только взрослые) | §4.2 |
| 2 | Режим таргетирования **PLASMA (Cp)** / **EFFECT_SITE (Ce)** через ke0 | §4.3 |
| 3 | Данные пациента по модели: Marsh — вес; Schnider — вес + рост + возраст + пол | §4.2 |
| 4 | Концентрация препарата — обязательное явное поле: пресеты 10 мг/мл (1%) и 20 мг/мл (2%) | §4.4 |
| 5 | Целевая концентрация (мкг/мл) с подсказкой диапазона по фазе и предупреждениями о выходе | §4.3, §7 |
| 6 | Расчёт: болюс (мг и мл), скорость болюса (мл/ч) и время этапа, начальная и установившаяся скорость поддержания | §6 |
| 7 | Симуляция 3-компартмент + эффект-компартмент: график Cp/Ce по времени + численное текущее значение | §4.5, §6.4 |
| 8 | Живая сессия: часы, живые Cp/Ce, подсказки скоростей насоса, смена цели во время инфузии | §4.8 |
| 9 | Время до пробуждения (decrement time) до порога 1.0–2.0 мкг/мл | §4.5, §6.4 |
| 10 | Безопасность: high-alert, дисклеймер, предупреждения, запрет титрации | §4.7, §7 |
| 11 | Локализация RU+EN, доступность WCAG 2.2 AA, крупные цифры | §8 |

### 1.3 Вне области (out of scope) — сознательно

| # | Что не входит | Почему | Где зафиксировано |
|---|---|---|---|
| 1 | Педиатрические PK-модели (Paedfusor, Kataria, Coppens) | TCI — только взрослые, не для седации (SPC ✅) | D-TCI-2, research-tci R2/R10 |
| 2 | Седация пропофолом (схемы мкг/кг/мин или мг/кг/ч) | Противопоказано для TCI источником ✅; кандидат «Пропофол (седация)» в `SPEC` Приложение A.2 — отдельная сущность, не смешивается с TCI | D-TCI-2 |
| 3 | Автоматическое управление насосом (связь с устройством) | Приложение — руководство для **ручного** ввода скорости в насос | D-TCI-12 |
| 4 | Возрастная коррекция ke0 Schnider | MVP — фиксированное ke0 = 0.456 ✅ | D-TCI-5, OQ-TCI-2 |
| 5 | Marsh «модифицированный» ke0 = 1.21 (Struys/Orchestra) | Известный вариант, вне MVP | research-tci Q8 |
| 6 | Иные препараты для TCI (ремфентанил и др.) | Вне карточки пропофола | — |

### 1.4 Новая осознанная область: точная ссылка на снятое ограничение

**Точное место ограничения.** Исключение фармакокинетики зафиксировано в `docs/SPEC.md` **§6.8 п.1** («Не моделируется фармакокинетика, полувыведение, кумуляция, тахифилаксия» → «Приложение считает скорость введения, не концентрацию в плазме») и в `docs/research-clinical.md` **§3.8 п.1–2** («Не моделируется фармакокинетика… не моделируется время полужизни, тахифилаксия, кумуляция»). Смежное исключение — `SPEC §1.3 п.5` (дозирование на м², идеальная/скорректированная масса тела, BSA), поскольку Schnider опирается на LBM (James) — телесную ковариату.

> Примечание о ссылке в задании: в постановке t2 названо «SPEC.md §1.3 п.1». В тексте `docs/SPEC.md` §1.3 п.1 — это «капли/мин», а фармакокинетика исключена в **§6.8 п.1**; §1.3 п.5 исключает идеальную массу/BSA. Ниже ссылки даются на фактические места.

**D-TCI-1. TCI-карточка пропофола — новая осознанная область, а не «тихое» расширение скоупа.** Она явно и ограниченно снимает `SPEC §6.8 п.1` / `research-clinical §3.8` только для пропофол-TCI у взрослых (анестезия). Это не меняет базовый калькулятор «доза ⇄ скорость» (он по-прежнему не моделирует фармакокинетику). Обоснование: `research-tci.md` R1 («TCI — отдельный режим, не схема мкг/кг/мин»), образец B.Braun Perfusor Space. Влияние: вводится отдельный экран S-TCI и отдельная модель данных §5; правила §6 применяются только к нему.

### 1.5 Принятые проектные решения TCI (обязательны)

| ID | Решение | Обоснование / источник | Влияние |
|---|---|---|---|
| **D-TCI-1** | TCI — новая осознанная область (см. §1.4) | research-tci R1; SPEC §6.8 п.1, §1.3 п.5; research-clinical §3.8 | §1.4, FR-TCI-NAV-01 |
| **D-TCI-2** | Только **взрослые** модели **Marsh** и **Schnider**; Paedfusor/педиатрия и седация — вне MVP | research-tci R2, R10; SPC ✅ | §1.3 п.1–2, FR-TCI-MDL-01 |
| **D-TCI-3** | Ввод данных пациента **зависит от модели**: Marsh — вес; Schnider — вес+рост+возраст+пол. Движок требует ровно те поля, что использует модель | research-tci R3, §5.2 | FR-TCI-PAT-01…03, DATA-TCI-PAT |
| **D-TCI-4** | Schnider: LBM по James + **BMI-ограничение** муж. < 42 / жен. < 35 кг/м²; вне диапазона — предупреждение/блок (strict/non-strict — OQ-TCI-4) | research-tci R4, §3.3 (Billard ✅) | VAL-TCI-04, TEST-TCI-G9 |
| **D-TCI-5** | Два режима таргетирования PLASMA/EFFECT_SITE через ke0; ke0: Marsh **0.26**, Schnider **0.456** (фикс; возрастная коррекция — вне MVP) | research-tci R5, §3.5 (Wu 2013 ✅, Schnider 1999 ✅) | FR-TCI-TGT-01, DATA-TCI-TGT |
| **D-TCI-6** | Целевые диапазоны и порог пробуждения — **из SPC Baxter/AEMPS** ✅: индукция Cp 4–8 / Ce 2.5–4; поддержание Cp ~3–6 / Ce 2.5–4; пробуждение 1.0–2.0 мкг/мл | research-tci R6, §6.3 (CIMA ✅) | FR-TCI-TGT-02, CALC-TCI-08, DATA-TCI-RANGE |
| **D-TCI-7** | Скорости болюса/поддержания — **расчётные** из модели: болюс `C·V1`; начальная `C·(CL1+CL2+CL3)`; установившаяся `C·CL1`. Детерминированные референсы для тестов | research-tci R7, §7 | CALC-TCI-04…06, TEST-TCI-G1…G8 |
| **D-TCI-8** | Концентрация препарата — **обязательное явное поле**: пресеты 10 мг/мл (1%) / 20 мг/мл (2%) | research-tci R8, §6.2 (SPC ✅) | FR-TCI-CONC-01, DATA-TCI-CONC |
| **D-TCI-9** | Время до пробуждения — **decrement time** (симуляция до порога 1.0–2.0 мкг/мл); аналитического «одного числа» нет | research-tci R9, §4 | CALC-TCI-09, FR-TCI-WAKE-01 |
| **D-TCI-10** | **Числовая политика ODE: `BigDecimal`, без `Double`.** Все TCI-вычисления — в `:core-engine`-стиле (или отдельном чистом JVM-модуле `:core-tci`, который наследует тот же запрет). Пошаговая симуляция — `BigDecimal`, `MathContext.DECIMAL128`, фиксированный шаг по времени; экспонента `e^(−ke0·t)` — рядом (Тейлор) или предвычисленной таблицей с линейной интерполяцией в пределах допуска. `Double`/`Float`/`Math.exp`/`Math.round` в TCI-движке ⛔. Отклонённая альтернатива (Double в изолированном модуле) отвергнута из-за NFR-REL-02 (детерминизм) и сквозного запрета NFR-QUAL-02 | SPEC D-13, NFR-QUAL-02, NFR-REL-02; research-tci Q5 | CALC-TCI-10, TEST-TCI-QUAL-01 |
| **D-TCI-11** | Безопасность: `highAlert` обязателен + экран сверки; дисклеймер «TCI только опытными анестезиологами», «не для седации/детей», «прогноз популяционной модели»; запрет рекомендаций по титрации (SPEC ⛔-6) переносится в TCI | research-tci R10, R11, §6; SPEC FR-SAFE-12, ⛔-6 | §4.7, §7, ⛔-TCI-4 |
| **D-TCI-12** | TCI-карточка — **руководство для ручного управления насосом**: приложение выдаёт скорость (мл/ч) и время этапа, анестезиолог вводит их в насос вручную; связи с насосом нет | вводная цели команды; образец Perfusor Space | FR-TCI-BOL-01, FR-TCI-DISC-01 |
| **D-TCI-13** | Данные пациента TCI (вес/рост/возраст/пол) — **только в памяти сессии** и в локальном снимке активной сессии (D-LIVE-4); постоянного профиля нет, снимок стирается при завершении сессии | SPEC NFR-PRIV-02, D-6 | DATA-TCI-INV-03, FR-TCI-PAT-04 |
| **D-TCI-14** | Смена модели (Marsh↔Schnider) или режима (Cp↔Ce) **не молчалива**: очистка/перепроверка входных данных и сброс симуляции | research-tci §6.6 п.5 | FR-TCI-MDL-04, FR-TCI-TGT-03 |
| **D-LIVE-1** | Сессия идёт по **реальным часам** (`epoch ms`): на экране только перерисовка, фоновый таймер не нужен. Сворачивание/уход с экрана не останавливают сессию; пауза — только вручную. Скачок часов назад не даёт отрицательного времени | задание t7 | FR-TCI-LIVE-01/03 |
| **D-LIVE-2** | Обычный насос не умеет TCI, поэтому TCI эмулируется **шаговой программой** (BET): болюс + ступени каждые 5 минут. Скорость ступени — средняя скорость непрерывного clamp-контроллера на её интервале; прогноз строится под исполнением ступеней, а не под идеальным непрерывным контроллером | задание t7 | FR-TCI-LIVE-02, CALC-TCI-15 |
| **D-LIVE-3** | Фактические уставки насоса **подтверждает пользователь** («Выставил(а)»); неподтверждённая уставка через 60 с помечается просроченной. Ручной режим: врач вводит свою скорость, прогноз пересчитывается от неё, плановые подсказки прекращаются | задание t7 | FR-TCI-LIVE-02/04 |
| **D-LIVE-4** | Снимок **активной** сессии (время старта, накопленное время, история уставок, поля пациента) хранится локально в DataStore, чтобы пережить убийство процесса и перезагрузку (сценарий B). Снимок — только числа, без сети; удаляется при «Стоп» | задание t7, сценарий B | FR-TCI-LIVE-05, DATA-TCI-INV-03 |

### 1.6 Запреты TCI (проверяются как отсутствие функциональности)

| ID | Запрет | Источник |
|---|---|---|
| ⛔-TCI-1 | Подменять клиническую оценку глубины анестезии (BIS/клиника) прогнозом модели | research-tci §6.6 п.1 |
| ⛔-TCI-2 | Использовать TCI-модель для седации или детей | research-tci §6.6 п.2; SPC ✅ |
| ⛔-TCI-3 | Schnider вне BMI-ограничения без предупреждения/блока | research-tci §6.6 п.3 |
| ⛔-TCI-4 | Рекомендации по титрации («увеличьте цель на…», «введите ещё…») | SPEC ⛔-6, FR-SAFE-12 |
| ⛔-TCI-5 | Скрывать, что Cp/Ce — прогноз популяционной модели, а не измеренные концентрации | research-tci §6.6 п.4 |
| ⛔-TCI-6 | Молча продолжать расчёт при смене модели/режима без очистки/перепроверки | research-tci §6.6 п.5 |
| ⛔-TCI-7 | `Double`/`Float`/`Math.exp`/`Math.round` в TCI-движке | D-TCI-10, SPEC NFR-QUAL-02 |

---

## 2. Аудитория и сценарии

### 2.1 Персона

| Персона | Задача | Что критично | Требования |
|---|---|---|---|
| **Анестезиолог** (взрослый, RU/EN, в операционной) | Задать модель и пациента, получить болюс/скорость, следить за Cp/Ce, спрогнозировать пробуждение | Проверяемость (модель, формула, источник), крупные цифры, предупреждения о выходе цели за диапазон, одна рука | FR-TCI-*, NFR-TCI-A11Y, MSG-TCI-* |

Отличие от базовой аудитории SPEC §2: TCI-карточка адресована анестезиологу, а не врачу ОРИТ/медсестре у постели; контекст — плановая анестезия, где важна динамика Cp/Ce во времени, а не мгновенный пересчёт «доза ⇄ скорость».

### 2.2 Контекст использования

Операционная, плохое освещение, спешка при индукции, одна рука; результат должен читаться с расстояния; график — вспомогательный, численные значения — первичны. Тёмная тема обязательна (наследуется из SPEC §8.8). Клавиатура сама не открывается (SPEC FR-CALC-15 переносится).

### 2.3 Сценарии (обязательные)

**SC-TCI-1. Индукция по Schnider (Ce-режим), 60 секунд до болюса**
1. S-1 → «Пропофол (TCI)» → S-TCI.
2. Модель = Schnider; режим = Ce (место действия); концентрация = 10 мг/мл.
3. Данные пациента: вес 70, рост 170, возраст 40, пол мужской.
4. Цель Ce = 4 мкг/мл.
5. Экран показывает: болюс 17.08 мг = 1.708 мл (≈1.7 мл), начальная скорость 97.8 мл/ч, Ce(3 мин) ≈ 2.98 мкг/мл.
→ FR-TCI-PAT-01…03, FR-TCI-BOL-01, FR-TCI-TGT-02; ACC-TCI-2; TEST-TCI-G3.

**SC-TCI-2. Marsh (Cp-режим), живая сессия**
1. Модель = Marsh; режим = Cp; вес 70; цель Cp = 4; концентрация 10 мг/мл.
2. Болюс 63.84 мг = 6.384 мл; R0 = 104.16 мл/ч; R∞ = 45.36 мл/ч.
3. «Старт» → идут часы, Cp/Ce растут, насос просит ступени каждые 5 минут; время до пробуждения считается постоянно.
4. Смена цели во время инфузии → показывается дополнительный болюс (мл и время) и новые ступени.
→ FR-TCI-LIVE-01…10, FR-TCI-WAKE-01; ACC-TCI-14…17; TEST-TCI-G1.

**SC-TCI-3. BMI-блок Schnider**
1. Schnider, жен. 100 кг / 165 см → BMI = 36.73 > 35 → предупреждение/блок, расчёт недоступен.
→ VAL-TCI-04, MSG-TCI-03; ACC-TCI-6; TEST-TCI-G9.

**SC-TCI-4. Цель вне диапазона**
1. Cp-цель = 9 мкг/мл → предупреждение «выше рекомендуемого диапазона индукции (4–8 мкг/мл)», расчёт не блокируется (если в технических пределах).
→ VAL-TCI-05, MSG-TCI-04; ACC-TCI-7.

---

## 3. Термины

| Термин | Определение |
|---|---|
| TCI | Target-controlled infusion — инфузия с целевой концентрацией; скорость рассчитывается по PK-модели |
| Cp | Концентрация в плазме (мкг/мл = мг/л) |
| Ce | Концентрация в месте действия (эффект-компартмент), запаздывает относительно Cp через ke0 |
| ke0 | Константа равновесия «плазма ↔ эффект» (мин⁻¹): Marsh 0.26, Schnider 0.456 |
| V1, V2, V3 | Объёмы центральной и двух периферических камер (л) |
| CL1, CL2, CL3 | Клиренс элиминации и межкамерные клиренсы (л/мин) |
| k10, k12, k21, k13, k31 | Микроконстанты: `k = CL / V` |
| LBM | Lean body mass (безжировая масса) по James (кг) |
| Болюс (нагрузка) | Начальное быстрое введение для достижения цели: `C·V1` (мг) |
| Начальная скорость R0 | `C·(CL1+CL2+CL3)` (мг/мин) — скорость сразу после болюса |
| Установившаяся R∞ | `C·CL1` (мг/мин) — нижняя граница снижения скорости поддержания |
| Decrement time | Время снижения Cp/Ce после остановки до порога пробуждения |
| Порог пробуждения | Cp/Ce 1.0–2.0 мкг/мл (SPC ✅); параметр с умолчанием 1.5 ⚠️ |

---

## 4. Функциональные требования TCI

Правила раздела: каждое требование имеет ID, приоритет, проверку и источник. Все требования — в области §1.2.

### 4.1 Навигация и точка входа

| ID | Требование | Приоритет | Проверка | Источник |
|---|---|---|---|---|
| FR-TCI-NAV-01 | TCI-карточка пропофола — отдельный экран **S-TCI** (не схема и не поле базового калькулятора S-2). Вход — из S-1 (карточка «Пропофол (TCI)», бейдж «TCI»); back → S-1 | must | ACC-TCI-1, TEST-TCI-NAV-01 | D-TCI-1, D-TCI-2 |
| FR-TCI-NAV-02 | S-TCI — самостоятельная запись back stack; глубина от стартового экрана ≤ 3 (S-1 → S-TCI); значения формы сохраняются, пока запись в стеке | must | ACC-TCI-1 | SPEC FR-NAV-04/06 |
| FR-TCI-NAV-03 | После смерти процесса данные пациента TCI **не восстанавливаются**; S-TCI открывается с пустыми полями (кроме модели/режима/концентрации по умолчанию) | must | ACC-TCI-10 | D-TCI-13; SPEC FR-NAV-08 |

### 4.2 Модель и данные пациента

| ID | Требование | Приоритет | Проверка | Источник |
|---|---|---|---|---|
| FR-TCI-MDL-01 | Выбор модели: **Marsh** / **Schnider** (только взрослые). Paedfusor и педиатрические модели отсутствуют | must | ACC-TCI-1, ACC-TCI-13 | D-TCI-2, D-TCI-3 |
| FR-TCI-MDL-02 | Видимые поля данных пациента зависят от модели: Marsh — только **вес**; Schnider — **вес + рост + возраст + пол**. Ненужные модели поля скрыты | must | ACC-TCI-1, TEST-TCI-UI-01 | D-TCI-3; research-tci §5.1 |
| FR-TCI-MDL-03 | Пол — сегментированный выбор «Мужской / Женский» (для Schnider); рост — см; возраст — полных лет | must | ACC-TCI-1 | research-tci §5.1 |
| FR-TCI-MDL-04 | Смена модели Marsh↔Schnider очищает зависящие от модели поля и сбрасывает симуляцию/чек-лист; подтверждение при непустом вводе | must | ACC-TCI-8 | D-TCI-14, research-tci §6.6 п.5 |
| FR-TCI-PAT-01 | Вес — ручной ввод, кг, в технических пределах (0.3–300 кг; правдоподобие 20–200 кг — предупреждение) | must | ACC-TCI-6 | SPEC VAL-13, MSG-06 |
| FR-TCI-PAT-02 | Рост (Schnider) — см, технические пределы 50–250 см ⚠️, правдоподобие 120–220 см ⚠️ | must | ACC-TCI-6 | research-tci G10 ⚠️ |
| FR-TCI-PAT-03 | Возраст (Schnider) — взрослый: ≥ 18 лет; технический верх 110 лет ⚠️; предупреждение вне 18–85 ⚠️ | must | ACC-TCI-6 | research-tci G10 ⚠️; SPC (>55 — ниже цель) ✅ |
| FR-TCI-PAT-04 | Данные пациента не сохраняются на диск; после перезапуска процесса — пусто | must | ACC-TCI-10 | D-TCI-13 |

### 4.3 Целевая концентрация и режим

| ID | Требование | Приоритет | Проверка | Источник |
|---|---|---|---|---|
| FR-TCI-TGT-01 | Режим таргетирования: **PLASMA (Cp)** / **EFFECT_SITE (Ce)** — сегментированный выбор; разница видна (подпись режима у цели и у графика) | must | ACC-TCI-1 | D-TCI-5 |
| FR-TCI-TGT-02 | Целевая концентрация — числовой ввод, мкг/мл; подсказка диапазона по фазе (индукция Cp 4–8 / Ce 2.5–4; поддержание Cp ~3–6 / Ce 2.5–4) | must | ACC-TCI-7 | D-TCI-6 |
| FR-TCI-TGT-03 | Смена режима Cp↔Ce сбрасывает симуляцию (динамика Cp≠Ce) и помечает, что Cp/Ce — прогноз | must | ACC-TCI-8 | D-TCI-14 |
| FR-TCI-TGT-04 | Технический предел цели 0.1–20 мкг/мл (⚠️ OQ-TCI-1); жёсткого клинического предела из источника нет | must | ACC-TCI-6 | research-tci ⚠️ |

### 4.4 Концентрация препарата

| ID | Требование | Приоритет | Проверка | Источник |
|---|---|---|---|---|
| FR-TCI-CONC-01 | Концентрация препарата — обязательное явное поле, выбор из пресетов **10 мг/мл (1%)** и **20 мг/мл (2%)** | must | ACC-TCI-4 | D-TCI-8 |
| FR-TCI-CONC-02 | Концентрация участвует в пересчёте мг→мл: `R[мл/ч] = R[мг/мин]·60 / conc`; ошибка в 2 раза меняет объёмную скорость вдвое — значение крупно и с единицей | must | ACC-TCI-4, TEST-TCI-G6 | research-tci R8 |

### 4.5 Расчёт и отображение (болюс, поддержание, график, пробуждение)

| ID | Требование | Приоритет | Проверка | Источник |
|---|---|---|---|---|
| FR-TCI-BOL-01 | Блок болюса: объём болюса (мл), время введения (мм:сс) при скорости болюса; скорость болюса — настраиваемый максимум насоса (по умолчанию 1200 мл/ч ⚠️ OQ-TCI-5), задаётся в настройках TCI из appbar (FR-TCI-LIVE-08) | must | ACC-TCI-2, TEST-TCI-G1/G3 | D-TCI-7, D-TCI-12 |
| FR-TCI-MAINT-01 | Блок поддержания: начальная скорость R0 (мл/ч) и установившаяся R∞ (мл/ч, ориентир); таблица скоростей по времени из симуляции (шаг 5 мин ⚠️ OQ-TCI-6) | must | ACC-TCI-2, TEST-TCI-G1/G3 | D-TCI-7, D-TCI-12 |
| FR-TCI-PLOT-01 | График Cp и Ce по времени (две кривые, легенда Cp/Ce); ось X — минуты, ось Y — мкг/мл | must | ACC-TCI-3 | research-tci §5.2 п.6 |
| FR-TCI-PLOT-02 | Численное текущее значение Cp и Ce (мкг/мл) в момент «сейчас» симуляции, крупными цифрами | must | ACC-TCI-3 | research-tci §5.2 п.6 |
| FR-TCI-WAKE-01 | Время до пробуждения: после остановки — симуляция снижения Cp/Ce до порога (1.0–2.0, умолчание 1.5 мкг/мл ⚠️ OQ-TCI-3), отображение «мм:сс» (при больших значениях «чч:мм») | must | ACC-TCI-3 | D-TCI-9 |
| FR-TCI-WAKE-02 | Порог пробуждения — настраиваемый параметр в пределах 1.0–2.0 (умолчание 1.5) | should | ACC-TCI-3 | research-tci §4 ⚠️ |

### 4.6 Чек-лист этапов (удалён в v1.3)

> Чек-лист «Индукция / Поддержание / Пробуждение» **удалён** по решению продукта (задание t8): он не влиял на расчёт, но занимал экран. Вместе с ним убраны ручные отметки этапов; рекомендуемый диапазон цели — объединённый: Cp 3–8, Ce 2.5–4 мкг/мл. Прогноз пробуждения считается постоянно (DEV-TCI-1).

### 4.7 Безопасность и дисклеймер

| ID | Требование | Приоритет | Проверка | Источник |
|---|---|---|---|---|
| FR-TCI-SAFE-01 | `highAlert = true` для карточки TCI; перед «начать индукцию» доступен экран сверки «модель / режим / пациент / концентрация / цель / болюс / скорость» | must | ACC-TCI-9 | D-TCI-11; research-tci R10 |
| FR-TCI-SAFE-02 | Предупреждение о выходе цели за диапазон — **не модальное**, не блокирует (если в технических пределах), не имеет выключателя | must | ACC-TCI-7 | SPEC FR-SAFE-02/06 |
| FR-TCI-SAFE-03 | Рекомендации по титрации отсутствуют: приложение показывает введённую цель, диапазон и предупреждение, но не «увеличьте/уменьшите» | must | ACC-TCI-13 | ⛔-TCI-4; SPEC FR-SAFE-12 |
| FR-TCI-DISC-01 | Дисклеймер TCI показывается **диалогом при открытии S-TCI** («TCI — только опытными анестезиологами», «прогноз популяционной модели, не заменяет клиническую оценку и мониторинг», «не для седации и детей») | must | ACC-TCI-9 | D-TCI-11; research-tci R11 |
| FR-TCI-DISC-02 | В диалоге есть галочка **«Больше не показывать»**; выбор сохраняется локально. Вернуть текст можно из настроек TCI («Показать дисклеймер снова»). RU+EN | must | ACC-TCI-9, ACC-TCI-12 | SPEC FR-DISC-03/04; задание t8 |

### 4.8 Динамическое отражение сессии (ручной насос без TCI)

Сценарий: анестезиолог вводит пациента/цель, запускает сессию и **ориентируется на изменение процесса на экране**, перенося скорости в обычный шприцевой насос. Приложение не управляет насосом и не измеряет концентрацию.

| ID | Требование | Приоритет | Проверка | Источник |
|---|---|---|---|---|
| FR-TCI-LIVE-01 | Кнопки **Старт / Пауза / Продолжить / Стоп**; после «Старт» идёт секундомер, а Cp/Ce, текущая уставка и прогноз пробуждения пересчитываются от реального времени. Сворачивание приложения и уход с экрана сессию **не останавливают**; пауза — только вручную | must | ACC-TCI-14 | D-LIVE-1 |
| FR-TCI-LIVE-02 | Блок «Насос»: крупная текущая скорость (мл/ч), фаза (болюс/поддержание), **обратный отсчёт до следующей коррекции** и её скорость; кнопка «Выставил(а)»; при неподтверждённой уставке дольше 60 с — предупреждение «коррекция просрочена»; при отсутствии следующей ступени — «установившаяся скорость» | must | ACC-TCI-15 | D-LIVE-2/3 |
| FR-TCI-LIVE-03 | График Cp/Ce: пройденная часть + курсор текущего времени; численные Cp/Ce дублируют график и обновляются не реже 1 раза в секунду; для сессий длиннее 60 минут ось растягивается, после горизонта прогноза значения показываются как установившиеся | must | ACC-TCI-14 | D-LIVE-1 |
| FR-TCI-LIVE-04 | **Ручная скорость**: врач вводит фактическую скорость, прогноз от этого момента считается по ней, плановые подсказки прекращаются; ввод доступен только во время сессии | must | ACC-TCI-15 | D-LIVE-3 |
| FR-TCI-LIVE-05 | Восстановление после убийства процесса/перезагрузки: время сессии считается по часам, форма и уставки восстанавливаются; снимок удаляется при «Стоп». Скачок часов назад обрабатывается без отрицательного времени | must | ACC-TCI-16 | D-LIVE-4 |
| FR-TCI-LIVE-06 | Во время сессии **заблокированы** модель/режим/пациент/концентрация; **цель менять можно** (FR-TCI-LIVE-07), болюсная скорость задаётся в настройках (FR-TCI-LIVE-08). Экран не гаснет (`keepScreenOn`), пока сессия идёт | must | ACC-TCI-14/17 | D-LIVE-1, D-TCI-14 |
| FR-TCI-LIVE-07 | **Смена цели во время инфузии**: при увеличении цели приложение показывает, **сколько мл и за какое время** нужно дополнительно ввести (при заданной скорости болюса), и перестраивает ступени поддержания; при снижении цели болюс не нужен. Прогноз пересчитывается от фактического состояния на текущий момент | must | ACC-TCI-17 | задание t8 |
| FR-TCI-LIVE-08 | **Скорость болюса** вынесена в настройки TCI, доступные из appbar; значение сохраняется локально и применяется к будущим болюсам | must | ACC-TCI-17 | задание t8 |
| FR-TCI-LIVE-09 | **Возврат из ручного режима** к автоматической программе: пересчёт ступеней поддержания от текущего состояния к текущей цели | must | ACC-TCI-17 | задание t8 |
| FR-TCI-LIVE-10 | Показатели скорости в интерфейсе округляются до **1 знака** после запятой (CALC-TCI-11) | must | ACC-TCI-12 | задание t8 |

**CALC-TCI-15.** Шаговая программа: болюс с заданной скоростью, затем ступени по `PUMP_STEP_SECONDS = 300` с; скорость ступени — средневзвешенная скорость непрерывного clamp-контроллера на интервале. Прогноз для отображения строится симуляцией с этими ступенчатыми скоростями, а не идеальным непрерывным контроллером. При ручной скорости — симуляция с постоянной скоростью от состояния на момент ввода. При смене цели/возврате из ручного режима — пересчёт от состояния на момент изменения с абсолютными временами шагов.

**CALC-TCI-16.** Дополнительный болюс при смене цели: `D = (C_new − Cp_текущая) · V1` (при `C_new > Cp`, иначе 0), объём `D / C_препарата`, время при заданной скорости болюса.

---

## 5. Модель данных TCI

### 5.1 Сущности (в памяти сессии; в Room не персистятся)

| ID | Сущность / поле | Тип | Обяз. | Правило |
|---|---|---|---|---|
| DATA-TCI-01 | `TciModel` (enum) | `MARSH`, `SCHNIDER` | да | Paedfusor отсутствует (D-TCI-2) |
| DATA-TCI-02 | `TargetMode` (enum) | `PLASMA`, `EFFECT_SITE` | да | D-TCI-5 |
| DATA-TCI-PAT-01 | `weightKg` | Decimal (TEXT) | да | `> 0`, `≤ 300` |
| DATA-TCI-PAT-02 | `heightCm` | Decimal (TEXT) | да для SCHNIDER | `> 0` |
| DATA-TCI-PAT-03 | `ageYears` | Int | да для SCHNIDER | `≥ 18`, `≤ 110` |
| DATA-TCI-PAT-04 | `sex` (enum) | `MALE`, `FEMALE` | да для SCHNIDER | через LBM James |
| DATA-TCI-CONC-01 | `concentrationMgPerMl` | Decimal (TEXT) | да | пресеты `10` / `20` |
| DATA-TCI-TGT-01 | `targetConcentration` | Decimal (TEXT) | да | `> 0`, `≤ 20`; мкг/мл |
| DATA-TCI-TGT-02 | `wakeThreshold` | Decimal (TEXT) | нет | `1.0–2.0`, умолчание `1.5` |
| DATA-TCI-RES-01 | `bolusMg`, `bolusMl` | Decimal | — | расчётные |
| DATA-TCI-RES-02 | `bolusRateMlPerH`, `bolusTimeSeconds` | Decimal / Int | — | расчётные (max rate насоса) |
| DATA-TCI-RES-03 | `maintenanceStartMlPerH`, `maintenanceSteadyMlPerH` | Decimal | — | R0, R∞ |
| DATA-TCI-RES-04 | `timeSeries` (t, Cp, Ce) | список точек | — | результат симуляции |
| DATA-TCI-RES-05 | `decrementTimeSeconds` | Int | — | до порога пробуждения |
| DATA-TCI-RANGE-01 | целевой диапазон | константа данных | да | объединённый Cp 3–8 / Ce 2.5–4; пробуждение 1.0–2.0 |
| DATA-TCI-SESSION-01 | `startedAtEpochMs`, `accumulatedSeconds`, `confirmedOffsets`, `manualFromSeconds`, `manualRateMlPerH` | Long/Int/Set | нет | живая сессия; снимок в DataStore (D-LIVE-4) |
| DATA-TCI-SESSION-02 | `planStartSeconds`, `planStartState (a1,a2,a3,ce)` | Int / Decimal | нет | пересчёт плана при смене цели |

### 5.2 Параметры PK-модели (данные, не код; формулы §6.1–6.2)

| ID | Параметр | Marsh | Schnider | Ед. |
|---|---|---|---|---|
| DATA-TCI-PK-01 | V1 | `0.228·W` | `4.27` | л |
| DATA-TCI-PK-02 | V2 | `0.4643·W` | `18.9 − 0.391·(age−53)` | л |
| DATA-TCI-PK-03 | V3 | `2.895·W` | `238` | л |
| DATA-TCI-PK-04 | CL1 | `0.027·W` | `1.89 + 0.0456·(W−77) − 0.0681·(LBM−59) + 0.0264·(H−177)` | л/мин |
| DATA-TCI-PK-05 | CL2 | `0.0255·W` | `1.29 − 0.024·(age−53)` | л/мин |
| DATA-TCI-PK-06 | CL3 | `0.0095·W` | `0.836` | л/мин |
| DATA-TCI-PK-07 | ke0 | `0.26` | `0.456` | мин⁻¹ |

### 5.3 Инварианты (проверяются тестами)

| ID | Инвариант | Проверка |
|---|---|---|
| DATA-TCI-INV-01 | `TargetMode`/`TciModel`/`sex` — закрытые enum; неизвестных значений нет | TEST-TCI-DATA-01 |
| DATA-TCI-INV-02 | Для SCHNIDER обязательны вес+рост+возраст+пол; для MARSH — только вес | TEST-TCI-DATA-02 |
| DATA-TCI-INV-03 | Постоянного профиля в Room нет. Снимок **активной** сессии хранится локально в DataStore (D-LIVE-4): только числа, без сети, стирается при завершении; история и результаты не хранятся | TEST-TCI-DATA-03, TEST-TCI-LIVE-05, ACC-TCI-10/16 |
| DATA-TCI-INV-04 | Десятичные значения — `BigDecimal` из строки; `Double`/`Float` отсутствуют | TEST-TCI-QUAL-01 |
| DATA-TCI-INV-05 | `concentrationMgPerMl ∈ {10, 20}`; `wakeThreshold ∈ [1.0, 2.0]`; `target > 0` | TEST-TCI-DATA-04 |
| DATA-TCI-INV-06 | Инвариант обратимости цели (см. CALC-TCI-06): `C → (R0, R∞) → C'` даёт `|C−C'| ≤ 1 шаг отображения` | TEST-TCI-G8 |

### 5.4 Что не хранить (⛔)

| Запрет | Обоснование |
|---|---|
| Вес/рост/возраст/пол пациента как постоянный профиль или история | D-TCI-13; SPEC NFR-PRIV-02 |
| Историю симуляций, снимки графиков, журнал | SPEC D-11, NFR-PRIV-03 |
| Автоматически сконвертированные «эквиваленты» концентраций без источника | SPEC D-14 (аналогия) |

---

## 6. Правила расчёта TCI

### 6.1 Параметры модели (формулы)

**CALC-TCI-01.** Параметры модели — единственный источник формул (§5.2); UI и прочие функции их не дублируют. Ветвления по имени препарата ⛔ нет — есть ветвление по **модели** (данные), что допустимо и зафиксировано.

**CALC-TCI-02. Микроконстанты** (обе модели):

```
k10 = CL1 / V1    k12 = CL2 / V1    k21 = CL2 / V2
k13 = CL3 / V1    k31 = CL3 / V3
```

**CALC-TCI-03. LBM (James) и BMI-ограничение** (Schnider):

```
муж.: LBM = 1.10·W − 128·(W/H)²
жен.: LBM = 1.07·W − 148·(W/H)²        (W кг, H см)
BMI = W / (H/100)²
```

BMI-ограничение: муж. < 42, жен. < 35 кг/м² (VAL-TCI-04).

### 6.2 Болюс и скорости (референсы, детерминированные)

**CALC-TCI-04. Болюс (нагрузка):**

```
D = C · V1          [мг]
```

**CALC-TCI-05. Начальная и установившаяся скорость:**

```
R0 = C · (CL1 + CL2 + CL3)    [мг/мин]
R∞ = C · CL1                  [мг/мин]
```

**CALC-TCI-06. Перевод в объёмные единицы и инвариант обратимости:**

```
R_mlh = R[мг/мин] · 60 / conc          (conc — мг/мл)
V_bolus = D / conc
t_bolus = V_bolus / R_bolus_max        (R_bolus_max — максимум насоса, мл/ч, ⚠️ OQ-TCI-5)
C' = R∞_mlh · conc / 60 / CL1          (обратный контроль: C' ≈ C)
```

**CALC-TCI-07. Ce-лаг (аналитический референс для тестов):**

```
Ce(t) = C · (1 − e^(−ke0·t))          (после ступенчатого выхода Cp на цель)
t(f) = −ln(1 − f) / ke0               (время достижения доли f цели)
```

### 6.3 Пошаговая симуляция (3-компартмент + эффект-компартмент)

**CALC-TCI-08. Механика симуляции.** Для воспроизведения поведения TCI-насоса (образец Perfusor Space) движок ведёт дискретную симуляцию по времени:

1. Состояние — вектор (A1, A2, A3, Ce) масс препарата/концентраций; начальное — нулевое (research-tci §6.4: TCI предполагает нулевую начальную концентрацию ✅).
2. Шаг по времени **dt**: 1 с на этапе болюса и первых 15 мин (высокая динамика), 10 с далее; горизонт ≤ 24 ч ⚠️ (OQ-TCI-7). Шаг фиксирован и одинаков на всех устройствах (детерминизм).
3. Ввод на каждом шаге: болюс — как мгновенная (в пределах шага) инфузия с ограничением по максимуму насоса; поддержание — скорость R(t), рассчитанная контроллером цели (см. ниже).
4. Обновление компартментов по микроконстантам (линейная система) и Ce через ke0:

```
dA1/dt = k21·A2 + k31·A3 − (k10 + k12 + k13)·A1 + InfRate
dA2/dt = k12·A1 − k21·A2
dA3/dt = k13·A1 − k31·A3
dCe/dt = ke0·(Cp − Ce)          Cp = A1 / V1
```

5. Порог: контроллер цели удерживает Cp (режим PLASMA) или Ce (режим EFFECT_SITE) на цели; при достижении — снижение ввода, при снижении цели — стоп и предсказание падения.

**CALC-TCI-09. Decrement time (время до пробуждения).** После остановки инфузии движок продолжает симуляцию падения Cp/Ce и фиксирует первый момент пересечения порога пробуждения (умолчание 1.5 мкг/мл, настраивается 1.0–2.0). Значение растёт с длительностью инфузии (проверяется как свойство).

### 6.4 Округление и точность

| ID | Правило | Значение | Источник |
|---|---|---|---|
| CALC-TCI-10 | Числовая политика: `BigDecimal`, `MathContext.DECIMAL128`, округление один раз на выводе; `Double`/`Float`/`Math.exp` ⛔ (D-TCI-10) | — | D-TCI-10, SPEC D-13 |
| CALC-TCI-11 | Скорость мл/ч: **всегда 1 знак** после запятой (в т.ч. для значений < 1) | `104.2 мл/ч`, `0.5 мл/ч`, `0.0 мл/ч` | SPEC CALC-23; задание t8 |
| CALC-TCI-12 | Объём болюса: 2 знака после разделителя | `6.38 мл`, `1.71 мл` | SPEC §5.4 (пресеты) |
| CALC-TCI-13 | Cp/Ce: 2 знака после разделителя | `2.98 мкг/мл` | research-tci §7 |
| CALC-TCI-14 | Время болюса: `мм:сс`; время до пробуждения: `мм:сс` (при ≥ 60 мин — `чч:мм`) | `00:03`, `12:40` | задание t2 |
| CALC-TCI-15 | Промежуточные значения не округляются; результат детерминирован | — | SPEC CALC-20, NFR-REL-02 |

### 6.5 Golden-кейсы (регрессионная база — обязательна)

Источник чисел — `docs/research-tci.md` §7 (арифметически проверены). `C` — целевая Cp (мкг/мл = мг/л); `conc` — мг/мл.

| ID | Вход | Ожидаемый выход (референс) |
|---|---|---|
| TEST-TCI-G1 | Marsh, 70 кг, Cp=4, conc=10 | болюс 63.84 мг / 6.384 мл; R0 = 104.16 мл/ч; R∞ = 45.36 мл/ч; Ce(1 мин)=0.916, Ce(5 мин)=2.910 |
| TEST-TCI-G2 | Marsh, 100 кг, Cp=3, conc=10 | болюс 68.4 мг / 6.84 мл; R0 = 111.6 мл/ч; R∞ = 48.6 мл/ч |
| TEST-TCI-G3 | Schnider, муж. 70/170/40, Cp=4, conc=10 | LBM 55.30; болюс 17.08 мг / 1.708 мл; R0 = 97.824 мл/ч; R∞ = 39.312 мл/ч; Ce(1 мин)=1.465, Ce(3 мин)=2.982 |
| TEST-TCI-G4 | Schnider, муж. 70/170/80, Cp=3, conc=10 | V2=8.343, CL2=0.642; болюс 12.81 мг / 1.281 мл; R0 = 56.088; R∞ = 29.484 |
| TEST-TCI-G5 | Schnider, жен. 60/160/40, Cp=4, conc=10 | LBM 43.39; болюс 17.08 мг / 1.708 мл; R0 = 100.013; R∞ = 41.501 |
| TEST-TCI-G6 | Marsh, 70 кг, Cp=4, conc=20 | болюс 63.84 мг / 3.192 мл; R0 = 52.08 мл/ч; R∞ = 22.68 мл/ч |
| TEST-TCI-G7 | Ce-лаг (обе модели) | 50 %/90 %/95 % цели: Marsh 2.67/8.86/11.52 мин; Schnider 1.52/5.05/6.57 мин |
| TEST-TCI-G8 | Обратимость цели | G1: 45.36×10/60/1.89 = 4.0 ✅; G3: 39.312×10/60/1.638 = 4.0 ✅ |
| TEST-TCI-G9 | BMI-guard Schnider | муж. 130/170 → BMI 44.98 (>42) блок/предупреждение; жен. 100/165 → BMI 36.73 (>35) блок/предупреждение |
| TEST-TCI-G10 | Guard возраст/вес | возраст <18 или >110 ⚠️; вес вне технического предела — блок |

**Свойство симуляции (TEST-TCI-SIM-01).** После остановки Cp/Ce монотонно убывают, пересекают порог 1.0–2.0 мкг/мл, время до пробуждения растёт с длительностью инфузии; значения сверяются с референсным решателем (⚠️ OQ-TCI-7).

---

## 7. Валидация, предупреждения, дисклеймер

### 7.1 Валидация ввода (VAL-TCI)

| ID | Правило | Поведение | Источник |
|---|---|---|---|
| VAL-TCI-01 | Числа: `,`/`.`, один разделитель, ≤ 4 знака после, без группировки, нормализация по blur | как SPEC VAL-01…07 | SPEC §7.1 |
| VAL-TCI-02 | Вес 0 или вне 0.3–300 кг — блок; 20–200 кг — предупреждение | MSG-TCI-01 / MSG-TCI-02 | SPEC MSG-05/06 |
| VAL-TCI-03 | Рост/возраст вне технических пределов — блок; вне правдоподобия — предупреждение | MSG-TCI-01 | research-tci G10 ⚠️ |
| VAL-TCI-04 | Schnider BMI вне ограничения (муж. ≥42, жен. ≥35) — предупреждение или блок (strict/non-strict — OQ-TCI-4) | MSG-TCI-03 | D-TCI-4 |
| VAL-TCI-05 | Цель вне диапазона фазы (Cp 4–8/3–6; Ce 2.5–4) — предупреждение; вне 0.1–20 — блок | MSG-TCI-04 | D-TCI-6 |
| VAL-TCI-06 | Отсутствие обязательных полей модели (Schnider: рост/возраст/пол) — блок с указанием поля | MSG-TCI-01 | D-TCI-3 |
| VAL-TCI-07 | Не выводить `NaN`/`Infinity`: любой сбой → `Invalid(reason)` | SPEC §6.6 | NFR-REL-01 |

### 7.2 Матрица сообщений (RU/EN)

| ID | Триггер | Уровень | Текст RU | Текст EN | Ключ |
|---|---|---|---|---|---|
| MSG-TCI-01 | Обязательное поле не заполнено/вне предела | error/blocking | «Заполните %1$s. Для этой модели требуется %2$s.» | “Fill in %1$s. This model requires %2$s.” | `tci_error_required` |
| MSG-TCI-02 | Вес вне правдоподобного диапазона | warning | «Проверьте вес: %1$s кг выглядит необычным.» | “Check the weight: %1$s kg looks unusual.” | `tci_warn_weight` |
| MSG-TCI-03 | Schnider BMI вне ограничения | warning/blocking | «BMI %1$s вне области применения Schnider (муж. < 42, жен. < 35 кг/м²). Выберите Marsh или проверьте данные.» | “BMI %1$s is outside the Schnider range (male < 42, female < 35 kg/m²). Choose Marsh or check the data.” | `tci_warn_bmi` |
| MSG-TCI-04 | Цель вне диапазона фазы | warning | «Целевая концентрация %1$s мкг/мл вне рекомендуемого диапазона (%2$s). Проверьте фазу и цель.» | “Target concentration %1$s mcg/mL is outside the recommended range (%2$s). Check the phase and target.” | `tci_warn_target` |
| MSG-TCI-05 | Смена модели/режима при непустом вводе | confirm | «Смена %1$s сбросит расчёт. Продолжить?» | “Changing %1$s will reset the calculation. Continue?” | `tci_confirm_reset` |
| MSG-TCI-06 | Прогноз модели | info (постоянно) | «Cp/Ce — прогноз популяционной модели, не измеренная концентрация.» | “Cp/Ce is a population-model prediction, not a measured concentration.” | `tci_info_prediction` |
| MSG-TCI-07 | Дисклеймер TCI | info (постоянно) | «TCI — только опытными анестезиологами. Не для седации и не у детей.» | “TCI should only be performed by experienced anaesthetists. Not for sedation or children.” | `tci_disclaimer` |

### 7.3 Дисклеймер TCI (нормативный текст v1, требует клинического/юридического ревью ⚠️)

**RU.** «Карточка TCI выполняет прогноз концентрации пропофола по популяционной фармакокинетической модели (Marsh/Schnider) на основе введённых данных. Прогноз не является измеренной концентрацией, не заменяет клиническую оценку глубины анестезии и мониторинг. TCI пропофола — только опытными анестезиологами, только для индукции и поддержания анестезии у взрослых; не для седации и не у детей. Скорость и время этапов вводятся в насос вручную; всегда сверяйте модель, пациента, концентрацию и цель с назначением и инструкцией. Ответственность за введение препарата несёт медицинский работник.»

**EN.** “This TCI card predicts propofol concentration using a population pharmacokinetic model (Marsh/Schnider) from the data you enter. The prediction is not a measured concentration and does not replace clinical judgement of anaesthetic depth or monitoring. Propofol TCI must only be performed by experienced anaesthetists, for induction and maintenance of anaesthesia in adults only; not for sedation and not in children. Rates and stage timings are entered into the pump manually; always verify the model, patient, concentration and target against the order and the product label. Administration remains the responsibility of the healthcare professional.”

Источник: `docs/research-tci.md` §6.5, §6.4 (SPC ✅, IFU B.Braun ⚠️).

---

## 8. Нефункциональные требования TCI

Наследуются все NFR-* из `SPEC §8`; ниже — дополнения/уточнения для TCI.

| ID | Требование | Приоритет | Проверка | Источник |
|---|---|---|---|---|
| NFR-TCI-PERF-01 | Пересчёт симуляции при изменении входа ≤ 100 мс (горизонт ≤ 24 ч, BigDecimal, детерминизм) | must | ACC-TCI-11 | D-TCI-10; SPEC NFR-PERF-01 (аналог) |
| NFR-TCI-PERF-02 | Тик экрана (1 Гц) не пересчитывает симуляцию: состояние берётся из предвычисленного ряда; план пересчитывается только при изменении входа или ручной скорости | must | ACC-TCI-14 | D-LIVE-1 |
| NFR-TCI-A11Y-03 | Живые Cp/Ce и время пробуждения озвучиваются `liveRegion=Polite` **не чаще 1 раза в 30 с**; крупные цифры обновляются визуально каждую секунду | must | ACC-TCI-12 | NFR-TCI-A11Y-01 |
| NFR-TCI-REL-01 | Симуляция детерминирована: одинаковый вход → одинаковый ряд точек на любом устройстве | must | TEST-TCI-SIM-01, ACC-TCI-5 | SPEC NFR-REL-02 |
| NFR-TCI-QUAL-01 | В TCI-движке запрещены `Double`/`Float`/`Math.exp`/`Math.round` (архитектурный тест) | must | TEST-TCI-QUAL-01 | D-TCI-10 |
| NFR-TCI-A11Y-01 | WCAG 2.2 AA: статусы не только цветом; контраст по SPEC §8.5; тач-цели 48 dp; fontScale 200 %; порядок обхода = визуальный | must | ACC-TCI-12 | SPEC NFR-A11Y |
| NFR-TCI-A11Y-02 | Крупные цифры: Cp/Ce, болюс, скорость — `tnum`, роль не ниже `headlineSmall` (график — дополнение, числа первичны) | must | ACC-TCI-12 | задание t2 |
| NFR-TCI-I18N-01 | Все строки RU/EN в ресурсах; формат чисел по языку приложения; единицы `мкг/мл`/`mcg/mL`, `мл/ч`/`mL/h`, `мг/мл`/`mg/mL` | must | ACC-TCI-12 | SPEC NFR-I18N |
| NFR-TCI-OFF-01 | Офлайн: без сети, данные пациента не покидают устройство | must | ACC-TCI-10 | SPEC NFR-OFF/PRIV |

---

## 9. Критерии приёмки и тесты

### 9.1 Критерии приёмки TCI

| ID | Критерий | Как проверяется |
|---|---|---|
| ACC-TCI-1 | S-TCI доступен из S-1; модель Marsh/Schnider и режим Cp/Ce выбираются; поля пациента зависят от модели; Paedfusor отсутствует | UI-тест + ревью (FR-TCI-NAV-01, FR-TCI-MDL-01/02) |
| ACC-TCI-2 | Для заданных модели/пациента/цели/концентрации болюс, скорости и время совпадают с golden G1–G6 | TEST-TCI-G1…G6 |
| ACC-TCI-3 | График Cp/Ce, численное текущее значение и время до пробуждения отображаются; живая сессия идёт по часам | UI-тест + TEST-TCI-SIM-01 |
| ACC-TCI-4 | Концентрация — обязательное явное поле 10/20 мг/мл; смена концентрации вдвое меняет объёмную скорость вдвое | TEST-TCI-G6 |
| ACC-TCI-5 | Golden G1–G10 и свойство монотонности симуляции проходят; покрытие TCI-движка ≥ 90 % | Отчёт CI |
| ACC-TCI-6 | Валидация: BMI-ограничение Schnider, пределы веса/роста/возраста/цели, блокировка при отсутствии полей | TEST-TCI-G9/G10, UI-тест |
| ACC-TCI-7 | Предупреждение о выходе цели за диапазон не модально и не блокирует (в технических пределах); рекомендаций по титрации нет | UI-тест + ревью |
| ACC-TCI-8 | Смена модели/режима очищает зависимые поля и сбрасывает симуляцию/чек-лист (с подтверждением) | UI-тест |
| ACC-TCI-9 | High-alert: флаг + экран сверки + постоянный дисклеймер «TCI только опытными анестезиологами» | UI-тест + ревью |
| ACC-TCI-10 | Данные пациента не сохраняются на диск; после перезапуска — пусто | TEST-TCI-DATA-03 |
| ACC-TCI-11 | Производительность симуляции ≤ 100 мс | TEST-TCI-PERF-01 |
| ACC-TCI-12 | Локализация RU/EN, WCAG 2.2 AA, крупные цифры | скриншоты RU/EN × 2 темы, a11y-проверки |
| ACC-TCI-13 | Запреты §1.6 выполнены как отсутствие функциональности | статический поиск + ревью |
| ACC-TCI-14 | После «Старт» Cp/Ce, время и уставка меняются без ввода пользователя; пауза/уход с экрана/сворачивание и поворот не сбрасывают сессию; экран не гаснет, пока сессия идёт | TEST-TCI-LIVE-01/03, UI-тест |
| ACC-TCI-15 | Панель насоса показывает текущую и следующую уставку и просрочку; «Выставил(а)» снимает просрочку; ручная скорость пересчитывает прогноз и прекращает плановые подсказки | TEST-TCI-LIVE-03/04 |
| ACC-TCI-16 | Сессия восстанавливается после убийства процесса/перезагрузки с корректным временем; «Стоп» удаляет снимок; при отсутствии снимка экран пуст | TEST-TCI-LIVE-05 |
| ACC-TCI-17 | Во время инфузии можно изменить цель: показывается дополнительный болюс (мл и время) или его отсутствие; ручной режим возвращается к автоматике; скорость болюса меняется из appbar и сохраняется | TEST-TCI-LIVE-04/06/07, UI-тест |

### 9.2 Реестр обязательных тестов

| ID | Что проверяет | Где |
|---|---|---|
| TEST-TCI-G1…G10 | Golden-кейсы §6.5 (болюс/скорости/Ce-лаг/BMI/guard) | `:core-tci` (или `:core-engine`) |
| TEST-TCI-SIM-01 | Монотонность Cp/Ce после стопа; пересечение порога; рост decrement time с длительностью; совпадение с референсным решателем | `:core-tci` |
| TEST-TCI-QUAL-01 | Запрет `Double`/`Float`/`Math.exp`/`Math.round` в TCI-движке | архитектурный тест |
| TEST-TCI-DATA-01…04 | Инварианты §5.3 (enum, обязательность полей, пределы, отсутствие персистентности) | `:core-tci` + ViewModel |
| TEST-TCI-PERF-01 | Симуляция ≤ 100 мс | JVM-бенчмарк |
| TEST-TCI-NAV-01 | Вход S-1 → S-TCI → back; глубина ≤ 3 | Robolectric |
| TEST-TCI-UI-01 | Поля пациента зависят от модели (Marsh — только вес) | Compose/Robolectric |
| TEST-TCI-SHOT-01…04 | Скриншоты S-TCI: 2 темы × 2 языка, состояния warning/blocking | Roborazzi |
| TEST-TCI-LIVE-01 | Шаговая программа: болюс, ступени по 5 мин, монотонность, прогноз Cp под ступенями | `:core-engine` (`TciPlanTest`) |
| TEST-TCI-LIVE-02 | Часы сессии: старт/пауза/продолжение, скачок назад, ограничение сутками | `TciSessionTest` |
| TEST-TCI-LIVE-03 | Живое состояние: фазы, обратный отсчёт, просрочка, подтверждение, пробуждение | `TciLiveTest` |
| TEST-TCI-LIVE-04 | Ручная скорость и пересчёт прогноза | `TciViewModelTest` |
| TEST-TCI-LIVE-05 | Восстановление снимка после kill, удаление при «Стоп», колбэк часов | `TciViewModelTest` |

### 9.3 Сценарии TalkBack TCI

1. Открытие S-TCI → первым читается: «Пропофол, режим TCI, выберите модель».
2. Выбор Schnider → озвучиваются появившиеся поля: «Рост, сантиметры», «Возраст, полных лет», «Пол».
3. Ввод цели → через паузу объявление болюса и скорости с единицами.
4. Предупреждение BMI/цели → читается сразу, без перевода фокуса.
5. График — `stateDescription` «график Cp и Ce; значения доступны в подписи ниже» (числовые значения дублируют график).

---

## 10. Открытые вопросы

| ID | Вопрос | Владелец | Влияние | Значение по умолчанию (v1.0) |
|---|---|---|---|---|
| OQ-TCI-1 | Верхний технический предел целевой концентрации (20 мкг/мл) | клиника | VAL-TCI-05 | 20 мкг/мл ⚠️ |
| OQ-TCI-2 | Возрастная коррекция ke0 Schnider | клиника | D-TCI-5 | фикс 0.456 (вне MVP) |
| OQ-TCI-3 | Порог пробуждения по умолчанию | клиника | FR-TCI-WAKE | 1.5 мкг/мл (в пределах 1.0–2.0) |
| OQ-TCI-4 | BMI-ограничение strict (`< 42/< 35`) vs non-strict (`≤`) | продукт+клиника | VAL-TCI-04 | предупреждение (non-strict блок), strict — OQ |
| OQ-TCI-5 | Максимальная скорость болюса насоса | продукт | FR-TCI-BOL-01 | 1200 мл/ч ⚠️ (парк насосов) |
| OQ-TCI-6 | Шаг таблицы скоростей поддержания | продукт | FR-TCI-MAINT-01 | 5 мин ⚠️ |
| OQ-TCI-7 | Горизонт симуляции и референсный решатель | аналитик+движок | CALC-TCI-08/09, TEST-TCI-SIM-01 | dt 1 с/10 с, ≤ 24 ч ⚠️ |
| OQ-TCI-8 | Schnider `age−53` vs `age−53.4` | клиника+аналитик | CALC-TCI-01 | канонически `53` (research-tci Q1) |

---

## 11. Риски

| ID | Риск | Влияние | Смягчение | Владелец |
|---|---|---|---|---|
| RISK-TCI-1 | Ошибка в PK-параметрах дошла до релиза | Неверный болюс/скорость | Golden G1–G10 + клиническое ревью + изоляция движка | команда+клиника |
| RISK-TCI-2 | Прогноз модели принят за измеренную концентрацию | Неверная оценка глубины анестезии | Постоянный дисклеймер + подпись «прогноз» + ⛔-TCI-5 | дизайн+клиника |
| RISK-TCI-3 | Schnider при морбидном ожирении (LBM занижен) | Передозировка | BMI-ограничение 42/35 с предупреждением/блоком | клиника |
| RISK-TCI-4 | `Double` в TCI-движке | Недетерминизм/потеря точности | TEST-TCI-QUAL-01, D-TCI-10 | разработка |
| RISK-TCI-5 | Расхождение с юридическим/клиническим ревью дисклеймера | Блокировка публикации | Дисклеймер §7.3, OQ-TCI | продукт+юрист |
| RISK-TCI-6 | Неверное толкование «ручного» режима как автопилота | Ошибка процесса | D-TCI-12 + дисклеймер «скорость вводится вручную» | продукт |

---

## Приложение A. Источники TCI

Дата обращения ко всем источникам — **2026-11-13**. Полный список и маркеры достоверности — `docs/research-tci.md` §10. Ключевые первоисточники:

1. ✅ Billard V. *Pharmacokinetic-pharmacodynamic relationship of anesthetic drugs…* F1000Res 2015;4:1289. PMC4754004 — https://pmc.ncbi.nlm.nih.gov/articles/PMC4754004/ (Marsh/Schnider параметры; TCI-принцип; ke0; decrement time; BMI 42/35).
2. ✅ Shafer SL. *Shafer–Schnider Simulation* (NONMEM). Open TCI — http://opentci.org/code/nonmem/shafer-schnider-simulation (Schnider `age−53`; LBM James).
3. ✅ Wu Q et al. *Estimating ke0 of Propofol…* Biol Pharm Bull 2013;36(9):1420–1427 (микроконстанты Marsh; ke0 0.26/1.21; Schnider 0.456).
4. ✅ CIMA/AEMPS. *Ficha técnica PROPOFOL BAXTER 10 mg/ml* — https://cima.aemps.es/cima/dochtml/ft/84394/ (целевые Cp/Ce; пробуждение 1.0–2.0; TCI только взрослые).
5. ✅ FDA. *Infusion Pump Risk Reduction Strategies for Clinicians* (пропофол high-alert).
6. ⚠️ B.Braun. *Perfusor® Space IFU* (PDF, по индексации) — «TCI should only be performed by experienced anaesthetists…».

---

## Отступления v1.0 (зафиксированы по итогам ревью t4/t5)

| ID | Отступление | Обоснование |
|---|---|---|
| DEV-TCI-1 | Время до пробуждения показывается **постоянно** как прогноз «если остановить сейчас» (подпись `tci_wake_prediction`), а не только после ручной отметки этапа «Пробуждение» (FR-TCI-STAGE-03) | Пользователь требует «время до пробуждения» всегда доступным; отметка «Пробуждение» остаётся ручной и не генерирует вычисление (D-TCI-12, DTC-3). Decrement time по-прежнему контекстно-зависим (ползунок «сейчас» = момент остановки) |
| DEV-TCI-2 | Десятичный разделитель в выводе TCI наследует базовое приложение: всегда «.» (не локализуется в «,» для RU) | Базовый `Format.display()` использует `toPlainString()` (точка); `normalizeDecimalInput` принимает и «,» и «.» на вводе. Локализация разделителя — общая задача продукта, вне скоупа TCI-карточки (NFR-TCI-I18N-01, DESIGN-TCI §5) |

---

## История документа

| Версия | Дата | Изменение |
|---|---|---|
| 1.0 | 2026-11-13 | Первая версия SPEC-TCI: 14 проектных решений D-TCI-*, модель данных, правила расчёта, безопасность, 13 критериев приёмки, golden G1–G10 |
| 1.1 | 2026-11-13 | Добавлены отступления DEV-TCI-1/2 по итогам ревью t4 (TCI-R10/R11) |
| 1.2 | 2026-11-13 | Динамическая сессия: D-LIVE-1…4, FR-TCI-LIVE-01…06, CALC-TCI-15, ACC-TCI-14…16, NFR-TCI-PERF-02/A11Y-03. D-TCI-13 и DATA-TCI-INV-03 уточнены снимком активной сессии (сценарий B) |
| 1.3 | 2026-11-14 | Дисклеймер-диалог с «Больше не показывать» (FR-TCI-DISC-01/02); чек-лист этапов удалён (§4.6); смена цели во время инфузии с доп. болюсом (FR-TCI-LIVE-07, CALC-TCI-16); скорость болюса в настройках (FR-TCI-LIVE-08); возврат из ручного режима (FR-TCI-LIVE-09); округление скоростей до 1 знака (CALC-TCI-11) |





