# Клиническое исследование: формулы инфузии, единицы дозирования, база препаратов, безопасность

| Параметр | Значение |
|---|---|
| Документ | `docs/research-clinical.md` |
| Задача | t1 / research-clinical (attempt 1) |
| Проект | Android-приложение «Калькулятор скорости инфузии» (Kotlin, Jetpack Compose, Navigation 3 1.2.1, Room, без облака) |
| Роль автора | Клинический исследователь (ОРИТ, инфузионная терапия) |
| Дата исследования | 2026-11-07 |
| Этап | Исследование и ТЗ. Код не пишется |
| Языковая пара | RU + EN |
| Статус | Черновик-основа для ТЗ (v1.0), требует клинической валидации на стороне заказчика |

## 0. Как читать документ, статусы достоверности

Документ намеренно разделяет три уровня знания — это требование «усиленного режима безопасности»: пользователь приложения должен видеть, откуда взялось число.

| Маркер | Значение |
|---|---|
| ✅ | Проверено в рамках этого исследования по указанному первичному источнику (текст инструкции / страница регулятора открыта и прочитана 2026-11-07) |
| ⚠️ | Допущение или проектное решение, требующее подтверждения (клинического, регуляторного или продуктового) |
| ⛔ | Прямо запрещено к реализации без отдельного решения (риск безопасности) |

Соглашение: все числа в примерах расчёта проверены арифметически (см. §3.6). Числа в карточках препаратов приведены **только** там, где источник открыт и прочитан; в остальных случаях поле помечено как «требует сверки» — выдуманных значений в документе нет.

---

## 1. Резюме для ТЗ (решения, вытекающие из исследования)

Короткий список решений, которые дальше разворачиваются в разделах. Нумерация используется в §9 как чек-лист требований.

1. **R1. Единица дозы — свойство карточки препарата**, а не глобальная настройка экрана. В одном расчёте одновременно участвуют разные схемы: `мкг/мин` (норэпинефрин ✅), `ЕД/мин` (вазопрессин ✅), `мг/ч` (никардипин ✅), `мг/мин` (амиодарон ✅), `ЕД/ч` и `ЕД/кг/ч` (гепарин ✅).
2. **R2. Внутренняя модель единиц — тройка (количество, «на кг», «на время»)**, а не строка. Из неё механически получаются все шесть схем и обратный пересчёт (§3.2). Строковое представление — только для отображения.
3. **R3. Одна форма, два направления.** Пользователь вводит либо дозу, либо скорость; второе поле пересчитывается сразу и всегда показывает **фактически доставляемую** величину после округления (§3.7). Никаких переключателей режима.
4. **R4. Вес вводится вручную при каждом расчёте** (не хранится как «вес пациента» по умолчанию): это прямое следствие класса ошибок «фунты вместо кг» (FDA ✅) и практики независимой проверки веса в high-alert инфузиях (§6.1).
5. **R5. Концентрация — обязательное явно подтверждённое поле** («готовый раствор» или «разведение»), потому что ошибки в концентрации дают ошибку в 2–10 раз при формально «правильной» дозе (§4, §7).
6. **R6. Точность и шаг.** Скорость выводится с шагом насоса (по умолчанию 0,1 мл/ч ⚠️ уточнить по парку насосов), доза — до 3 значащих цифр, минимум 3 знака после запятой для схем с шагом 0,005 ЕД/мин (вазопрессин ✅).
7. **R7. ЕД ≠ МЕ автоматически.** Для вазопрессина инструкция прямо задаёт `1 мг = 530 ЕД` ✅, для гепарина единицы — «USP units» ✅. Это разные единичные токены; автоконвертация 1:1 запрещена ⛔.
8. **R8. Мягкие и жёсткие пределы** (soft/hard limits) на дозу и скорость — по аналогии с DERS «умных» насосов (FDA ✅): мягкий предел = предупреждение с подтверждением, жёсткий = блокировка.
9. **R9. Десятичный разделитель.** RU — запятая, EN — точка; ввод принимает оба, но «1,000» трактуется по локали, а не как 1000 ⚠️ (§2.4, §7) — с предупреждением при смешанных разделителях.
10. **R10. Никаких капель/мин.** Расчёт только в мл/ч: инструкция к амиодарону прямо предупреждает, что капельные инфузионные системы недодают до 30 % ✅.
11. **R11. Карточка препарата — с источником и датой.** Обязательные поля `source`, `sourceDate`, `verified`; пользовательские препараты помечаются как непроверенные и не могут получить «тихие» жёсткие пределы (§5.3).
12. **R12. Дисклеймер и статус «не медицинское изделие»** — постоянно доступен, не только при первом запуске (§6.5).
13. **R13. Индикация — часть ключа дозирования.** Вазопрессин: септический шок 0,01 ЕД/мин против посткардиотомного 0,03 ЕД/мин ✅; амиодарон: нагрузка 150 мг/10 мин против поддерживающей 1 мг/мин ✅. Один препарат — несколько схем.
14. **R14. Локаль ввода/вывода не влияет на расчёт.** Внутренне — только SI-подобные базовые единицы (мкг, мг, ЕД, мл, ч, кг), конвертация — на границе отображения.
15. **R15. Всё офлайн.** Каталог и пользовательские препараты — в Room; сеть не используется; «источник» — текстовая ссылка, а не загрузка.

---

## 2. Единицы и размерности

### 2.1 Единицы количества препарата

| Величина | RU | EN | Базовая для расчёта | Примечание |
|---|---|---|---|---|
| Микрограмм | мкг | mcg | мкг | В инструкциях США — `mcg`; символ `µg` допустим в RU, но в EN-локали опасен (читается как `mg`) ⚠️ |
| Миллиграмм | мг | mg | мг | 1 мг = 1000 мкг |
| Грамм | г | g | г | 1 г = 1000 мг; для MgSO₄, KCl (в пересчёте) |
| Единица действия | ЕД | units (`unit`) | ЕД | Инсулин, гепарин (USP units), вазопрессин, окситоцин |
| Международная единица | МЕ | IU | МЕ | Отдельный токен; **не** равен ЕД автоматически ⛔ |
| Миллиэквивалент | мэкв | mEq | мэкв | Электролиты (KCl) |
| Процент | % | % | — | `X % = X г/100 мл = 10·X мг/мл` (0,9 % NaCl = 9 мг/мл) ✅ (определение) |

Соотношение ЕД ↔ МЕ — свойство конкретного препарата:
- Вазопрессин: «One mg is equivalent to 530 units» ✅ — то есть 1 мг ≠ 1000 ЕД, автоконвертация из массы невозможна.
- Гепарин: дозы в «USP units» ✅ — ЕД и МЕ у гепарина совпадают по определению USP, но это утверждение должно жить в карточке препарата, а не в глобальном коде ⚠️.

### 2.2 Время и вес

| Величина | RU | EN | Примечание |
|---|---|---|---|
| В час | /ч, ч | /h | Базовая скорость — мл/ч |
| В минуту | /мин, мин | /min | Обязательно множитель 60 при переходе к часу |
| Килограмм | кг | kg | **Единственная** единица веса в расчёте ⛔ иначе |
| Фунт | фунт | lb | Только для отображения/подсказки; 1 lb = 0,45359237 кг; 68 кг ≈ 150 lb — эта пара встречается прямо в инструкции к гепарину ✅ |

### 2.3 Объём и концентрация

| Величина | Единицы | Примечание |
|---|---|---|
| Объём | мл (mL) | Только мл; литры — при вводе объёма инфузии |
| Концентрация | мкг/мл, мг/мл, г/мл, ЕД/мл, мэкв/мл | Всегда «количество на 1 мл готового раствора» |
| Скорость | мл/ч (mL/h) | Альтернативные «мл/мин», «капли/мин» — вне области ⛔ (§6.7) |

### 2.4 Запись чисел: RU/EN — источник реальных ошибок

| Ситуация | Риск | Требование к приложению |
|---|---|---|
| `1,5` (RU) vs `1.5` (EN) | Неверный порядок величины при парсинге | Принимать оба разделителя **только** если в строке ровно один разделитель; иначе — ошибка ввода |
| `1,000` | В RU это 1,0; в EN это 1000 | Запретить ввод более 3 знаков после разделителя; трактовать по текущей локали; при `1,000` в RU-локали показывать «1,000 = 1,000?» ⚠️ и требовать подтверждения |
| `1.0 мг` (trailing zero) | Читается как `10 мг` | Никогда не выводить завершающий ноль: `1 мг`, не `1,0 мг` |
| `.5 мг` (leading dot) | Пропуск точки зрения читателя → «5 мг» | Всегда `0,5`; ввод `.5` нормализовать и показать результат |
| `1000` без разделителей | Неоднозначно | Пробелы-разделители тысяч не выводить в дозах; в объёмах — допустимо ⚠️ |
| Пробел как разделитель тысяч (`1 000`) | Парсинг | Не принимать пробел внутри числа как разделитель тысяч |

Практика ISMP/Joint Commission по «опасным сокращениям и обозначениям доз» (trailing zeros, leading decimal points, `U` вместо `unit`) — канонический документ: [ISMP List of Error-Prone Abbreviations, Symbols, and Dose Designations](https://www.ismp.org/recommendations/error-prone-abbreviations-list) и [Joint Commission SEA #23](http://www.jointcommission.org/assets/1/18/SEA_23.pdf). ⚠️ PDF-версии на 2026-11-07 не открылись (сервер отдаёт `application/pdf`, страница ISMP редиректит на ECRI) — правила в §2.4 приведены по общепринятой практике и подлежат финальной сверке с актуальной редакцией списка.

---

## 3. Формулы

### 3.1 Концентрация из разведения

Основное определение (✅ алгебра, не клиническое утверждение):

```
C [ед. количества / мл] = m [ед. количества] / V [мл]
```

Три практических варианта ввода:

| Вариант в приложении | Что вводит пользователь | Формула |
|---|---|---|
| Готовый раствор | концентрация | `C = C_раствор` (напр., 4 мкг/мл) |
| Разведение массой | масса препарата + объём растворителя | `C = m / V` |
| Разведение ампулой | объём ампулы + концентрация ампулы + объём растворителя | `C = (C_амп · V_амп) / V` |

Примеры из инструкций (✅):

| Препарат | Разведение по инструкции | Итоговая концентрация |
|---|---|---|
| Норэпинефрин | содержимое ампулы 4 мг/4 мл в 1000 мл D5W/NaCl+D5W | 4 мкг/мл ✅ |
| Вазопрессин | 2,5 мл (50 ЕД) в 500 мл NaCl 0,9 % | 0,1 ЕД/мл ✅ |
| Вазопрессин (ограничение жидкости) | 5 мл (100 ЕД) в 100 мл | 1 ЕД/мл ✅ |
| Никардипин (готовый) | 20 мг в 200 мл NaCl 0,9 % | 0,1 мг/мл ✅ |
| Никардипин (готовый) | 40 мг в 200 мл NaCl 0,9 % | 0,2 мг/мл ✅ |
| Амиодарон (поддержка) | допускается 1–6 мг/мл из ампул 50 мг/мл | 1–6 мг/мл ✅ |
| Гепарин (готовый) | 25 000 ЕД в 500 мл / 25 000 ЕД в 250 мл | 50 / 100 ЕД/мл ✅ |

⚠️ **Допущение A1.** `V` — **конечный** объём раствора; прибавка объёма от добавленного препарата считается пренебрежимой. Это верно для типовых разведений (4 мг в 1000 мл), но неверно для концентрированных малых объёмов. Следствие для ТЗ: если `V` < 10 × `V_амп`, показывать предупреждение «объём добавки влияет на концентрацию».

⚠️ **Допущение A2.** При разведении «в мешок» не моделируется удаление равного объёма растворителя (стандартная практика в некоторых стационарах) — это меняет `V` на несколько процентов; в карточке препарата предусмотреть поле заметок.

### 3.2 Универсальная модель единиц (ядро расчётного движка)

Любая схема дозирования раскладывается в тройку:

- `amount` ∈ {мкг, мг, г, ЕД, МЕ, мэкв} — количество препарата;
- `perKg` ∈ {да, нет} — нормировано ли количество на кг массы тела;
- `perTime` ∈ {мин, ч} — за какое время это количество.

Из тройки получается единственная рабочая формула перехода к скорости:

```
R [мл/ч] = D · (60 если perTime = мин иначе 1) · (W если perKg иначе 1) / C
```

где `D` — доза в единицах схемы, `W` — вес (кг), `C` — концентрация в тех же единицах количества на 1 мл.

Обратный пересчёт — обратная функция (проверяется тестом «туда-обратно», §3.6):

```
D = R · C / (60^a · W^b),  a = 1 если perTime = мин, b = 1 если perKg
```

Пример декомпозиции схем:

| Схема | amount | perKg | perTime | Множитель к «в час» |
|---|---|---|---|---|
| мкг/кг/мин | мкг | да | мин | `W · 60` |
| мкг/мин | мкг | нет | мин | `60` |
| мкг/кг/ч | мкг | да | ч | `W` |
| мг/кг/ч | мг | да | ч | `W` |
| мг/ч | мг | нет | ч | `1` |
| мг/мин | мг | нет | мин | `60` |
| ЕД/ч | ЕД | нет | ч | `1` |
| ЕД/кг/ч | ЕД | да | ч | `W` |
| ЕД/мин | ЕД | нет | мин | `60` |
| мэкв/ч | мэкв | нет | ч | `1` |
| г/ч | г | нет | ч | `1` |

✅ Все схемы, реально встречающиеся в проверенных инструкциях (§4.1), покрываются этой тройкой. Отдельных веток кода под «мкг/кг/мин» и «ЕД/мин» быть не должно — только данные.

⚠️ **Допущение A3.** Схема «доза на м²» (мг/м²) в MVP не поддерживается: в проверенных инструкциях ОРИТ-инфузий не встретилась; при необходимости добавляется четвёртым множителем `BSA` без изменения формул.

⚠️ **Допущение A4.** Время в схеме — только минута или час. Секундные схемы (мкг/кг/с) не поддерживаются.

### 3.3 Прямой расчёт: доза → мл/ч (шесть схем из задачи)

| № | Схема дозы | Формула скорости, мл/ч | Пример (числа проверены, §3.6) |
|---|---|---|---|
| 1 | мкг/кг/мин | `R = D · W · 60 / C[мкг/мл]` | Добутамин 250 мг/250 мл (1000 мкг/мл), 80 кг, 5 мкг/кг/мин → **24 мл/ч** ⚠️ (числа арифметические) |
| 2 | мкг/мин | `R = D · 60 / C[мкг/мл]` | Норэпинефрин 4 мкг/мл, 8 мкг/мин → **120 мл/ч** ✅ концентрация и доза по инструкции |
| 3 | мг/кг/ч | `R = D · W / C[мг/мл]` | Арифметический пример: 4 мг/кг/ч, 70 кг, 10 мг/мл → **28 мл/ч** |
| 4 | мг/ч | `R = D / C[мг/мл]` | Никардипин 0,1 мг/мл, 5 мг/ч → **50 мл/ч** ✅ |
| 5 | мг/мин | `R = D · 60 / C[мг/мл]` | Амиодарон 1 мг/мл, 0,5 мг/мин → **30 мл/ч** ✅; при 6 мг/мл → **5 мл/ч** ✅ |
| 6 | ЕД/ч (и МЕ/ч) | `R = D / C[ЕД/мл]` | Гепарин 100 ЕД/мл, 40 000 ЕД/24 ч (=1666,7 ЕД/ч) → **16,7 мл/ч** ✅ (диапазон доз по инструкции) |
| 6a | ЕД/кг/ч | `R = D · W / C[ЕД/мл]` | Гепарин, поддерживающая доза у детей > 1 года 18–20 ЕД/кг/ч ✅ (схема зафиксирована в инструкции) |
| 6b | ЕД/мин | `R = D · 60 / C[ЕД/мл]` | Вазопрессин 0,1 ЕД/мл, 0,01 ЕД/мин → **6 мл/ч** ✅; шаг титрации 0,005 ЕД/мин = **3 мл/ч** ✅ |
| 7 | мэкв/ч | `R = D / C[мэкв/мл]` | Арифметический пример: 10 мэкв/ч при 2 мэкв/мл → **5 мл/ч** |

Замечание по №2: инструкция к норэпинефрину оперирует `мкг/мин`, тогда как большинство ОРИТ-протоколов — `мкг/кг/мин`. Обе схемы обязаны сосуществовать в карточке одного препарата без пересоздания карточки (R13).

### 3.4 Обратный расчёт: мл/ч → доза

| № | Схема дозы | Формула | Пример |
|---|---|---|---|
| 1 | мкг/кг/мин | `D = R · C / (W · 60)` | 24 мл/ч при 1000 мкг/мл и 80 кг → 5 мкг/кг/мин |
| 2 | мкг/мин | `D = R · C / 60` | 120 мл/ч при 4 мкг/мл → 8 мкг/мин |
| 3 | мг/кг/ч | `D = R · C / W` | 28 мл/ч при 10 мг/мл и 70 кг → 4 мг/кг/ч |
| 4 | мг/ч | `D = R · C` | 30 мл/ч при 0,1 мг/мл → 3 мг/ч ✅ (совпадает с текстом инструкции «30 мл/ч to 50 мл/ч (3 мг/ч to 5 мг/ч)» для никардипина) |
| 5 | мг/мин | `D = R · C / 60` | 30 мл/ч при 1 мг/мл → 0,5 мг/мин ✅ |
| 6 | ЕД/ч | `D = R · C` | 16,7 мл/ч при 100 ЕД/мл → 1667 ЕД/ч |
| 6b | ЕД/мин | `D = R · C / 60` | 6 мл/ч при 0,1 ЕД/мл → 0,01 ЕД/мин ✅ |

Требование к реализации (R3): после округления скорости до шага насоса **пересчитать дозу заново** и показать её как «фактически доставляется». Иначе пользователь видит дозу, которую насос не обеспечит. Пример масштаба эффекта: вазопрессин 0,1 ЕД/мл, шаг 0,1 мл/ч = 0,000167 ЕД/мин ✅ — клинически пренебрежимо; но для схем `мкг/кг/мин` у маловесных пациентов при высокой концентрации шаг может быть значимым ⚠️ (порог «значимости» — открытый вопрос, см. §10).

### 3.5 Размерностный контроль (обязателен в реализации)

Правила, которые ловят большинство ошибок ввода без клинических знаний:

1. `C` должна быть выражена **в тех же единицах количества**, что `D` (мкг/мл ↔ мкг/кг/мин). Несовпадение → ошибка, а не «тихая» конвертация ⛔ (кроме явного пересчёта мг↔мкг, который должен быть видимым действием пользователя).
2. `perKg = да` требует ненулевого `W`; при `W = 0` или пустом — расчёт блокируется.
3. `perTime = мин` требует множителя 60 в прямом и делителя в обратном расчёте.
4. Скорость > 999,9 мл/ч (типовой предел насоса) ⚠️ — жёсткий стоп.
5. Отрицательные и нулевые значения доз/концентраций недопустимы.

### 3.6 Проверенные примеры (регрессионная база для тестов ТЗ)

Ниже — пары «вход → выход», которые обязаны попасть в юнит-тесты расчётного движка (числа проверены арифметически и, где указано, соответствуют тексту инструкции).

| # | Вход | Ожидаемый выход | Источник данных |
|---|---|---|---|
| T1 | C = 4 мг/1000 мл; D = 8 мкг/мин | 120 мл/ч | доза/разведение ✅ |
| T2 | C = 4 мкг/мл; D = 2 мкг/мин | 30 мл/ч | поддерживающая доза 2–4 мкг/мин ✅ |
| T3 | C = 0,1 мг/мл; D = 5 мг/ч | 50 мл/ч | старт никардипина ✅ |
| T4 | C = 0,1 мг/мл; R = 30 мл/ч | 3 мг/ч | текст инструкции ✅ |
| T5 | C = 0,1 мг/мл; D = 15 мг/ч | 150 мл/ч | максимум титрации ✅ |
| T6 | C = 1 мг/мл; D = 0,5 мг/мин | 30 мл/ч | поддерживающая доза амиодарона ✅ |
| T7 | C = 6 мг/мл; D = 0,5 мг/мин | 5 мл/ч | допустимая концентрация 1–6 мг/мл ✅ |
| T8 | C = 0,1 ЕД/мл; D = 0,01 ЕД/мин | 6 мл/ч | септический шок ✅ |
| T9 | C = 0,1 ЕД/мл; D = 0,005 ЕД/мин | 3 мл/ч | шаг титрации 0,005 ЕД/мин ✅ |
| T10 | C = 100 ЕД/мл; D = 40 000 ЕД/24 ч | 16,7 мл/ч | верх диапазона ✅ |
| T11 | C = 100 ЕД/мл; D = 25 000 ЕД/24 ч | 10,4 мл/ч | расчётно |
| T12 | C = 1000 мкг/мл; D = 5 мкг/кг/мин; W = 80 кг | 24 мл/ч | арифметика |
| T13 | Обратный к T12: R = 24 мл/ч | 5 мкг/кг/мин | инвариант «туда-обратно» |
| T14 | C = 1 мг/мл; R = 0,5 мл/ч; D-схема мг/мин | 0,008 мг/мин (8 мкг/мин) | проверка точности на малых скоростях |
| T15 | W = 150 (введено как кг) при реалистичном для взрослого весе 68 кг | предупреждение о правдоподобности веса | §7, класс ошибок «фунты↔кг» ✅ |

Инвариант для всех схем (property-based тест): `D → R → D'` даёт `|D − D'| ≤ 1 шаг отображения дозы` при любых допустимых `C`, `W`, `D`.

### 3.7 Округление и точность (правила)

| Величина | Правило | Обоснование |
|---|---|---|
| Скорость, мл/ч | Округление до шага насоса, по умолчанию 0,1 мл/ч; половина — «вверх» ⚠️ | Насосы программируются с конечным шагом (типично 0,1 мл/ч для волюметрических, 0,01–0,1 мл/ч для шприцевых) ⚠️ уточнить по парку |
| Доза | 3 значащих цифры, но не менее 3 знаков после запятой для схем с шагом 0,005 (вазопрессин ✅) | Иначе шаг титрации «исчезает» на экране |
| Концентрация | 4 значащих цифры (напр., 0,0167 мг/мл) | Промежуточные вычисления не округлять |
| Промежуточные вычисления | Только double/десятичные с фиксированной точностью; округление — единожды, на выводе ⛔ не округлять на каждом шаге | Накопление ошибки |
| Отображение | Никогда `1,0 мг` (trailing zero), никогда `,5` (leading dot) | ISMP/JC правила обозначений доз |
| Малые величины | Если доза < 0,001 в единицах схемы — показывать в более мелких единицах (мкг вместо мг) ⚠️ | Читаемость |

⚠️ **Допущение A5.** Округление «вверх» для скорости систематически даёт лёгкую передозировку (≤ 0,05 мл/ч). Альтернатива — округление «к ближайшему» с отображением реальной дозы (рекомендуется). Решение требует клинического утверждения.

### 3.8 Ограничения модели (явные)

1. Не моделируется фармакокинетика (не «доза в плазме», а «скорость введения»).
2. Не моделируется время полужизни, тахифилаксия, кумуляция.
3. Не моделируется совместимость в одной линии (кроме текстовых заметок карточки).
4. Не поддерживаются капельные системы (R10) и инфузоматы с шагом, отличным от настроенного ⚠️.
5. Не поддерживается дозирование на м² (A3) и на идеальную массу тела ⚠️ (в ОРИТ встречается, но в проверенных инструкциях не зафиксировано — вынести в §10).

---

## 4. Единицы как свойство препарата, а не глобальная настройка

### 4.1 Что показывают инструкции (проверено)

| Препарат | Схема дозы в инструкции | Концентрации/упаковки | Ключевая цитата-факт |
|---|---|---|---|
| Норэпинефрин | **мкг/мин** (8–12 старт, 2–4 поддержка) ✅ | 4 мг/4 мл (1 мг/мл) ✅; разведение 4 мг в 1000 мл → 4 мкг/мл ✅ | «Initial dose of 0.25 mL to 0.375 mL (from 8 mcg to 12 mcg of base) per minute» ✅ |
| Вазопрессин | **ЕД/мин** (септический шок 0,01; посткардиотомный 0,03; шаг 0,005) ✅ | 20 ЕД/мл флакон; готовые 0,2/0,4/0,6/1 ЕД/мл ✅ | «1 mg is equivalent to 530 units» ✅ |
| Никардипин | **мг/ч** (старт 5, шаг 2,5, макс 15) ✅ | 0,1 и 0,2 мг/мл готовые ✅ | «30 mL/hr to 50 mL/hr (3 mg/hr to 5 mg/hr)» ✅ |
| Амиодарон | **мг/мин** (1 мг/мин 6 ч, затем 0,5 мг/мин) ✅ | ампула 50 мг/мл ✅; поддержка 1–6 мг/мл ✅ | «must be delivered by a volumetric infusion pump» ✅ |
| Гепарин | **ЕД/ч**, **ЕД/кг/ч**, ЕД/24 ч ✅ | 50 и 100 ЕД/мл готовые ✅ | «Based on 150 lb. (68 kg) patient» ✅; «Fatal Medication Errors: Confirm choice of correct strength» ✅ |

Вывод: **схема единиц не выводится из препарата «в общем»** — она зафиксирована в конкретном разделе инструкции и часто привязана к индикации (R13). Вазопрессин: 0,01 ЕД/мин (септический шок) vs 0,03 ЕД/мин (посткардиотомный) — разные индикации, разные стартовые дозы ✅.

### 4.2 Почему единицы — свойство препарата, а не глобальная настройка

1. **Разные размерности в одном расчёте.** Пользователь может одновременно вести норэпинефрин (мкг/мин ✅), вазопрессин (ЕД/мин ✅) и никардипин (мг/ч ✅). Глобальная настройка сделала бы невозможным сравнение и повысила бы риск пересчёта «на глаз».
2. **Единица — часть клинического смысла.** «0,04» для вазопрессина — это 0,04 ЕД/мин (типичный потолок), а «0,04 мг/мин» — другая доза на 5 порядков. Единица должна читаться рядом с числом всегда.
3. **ЕД и МЕ не конвертируются 1:1** (вазопрессин: 1 мг = 530 ЕД ✅). Глобальная настройка «всегда мкг» физически невозможна для части препаратов.
4. **Единицы различаются между странами и редакциями инструкций.** RU-инструкции гепарина — «МЕ», EN — «USP units» ✅; инсулин — «ЕД»/«units». Глобальная настройка заставила бы переписывать карточки при смене источника.
5. **Проверяемость.** При разборе инцидента нужно восстановить, в каких единицах был расчёт. Единица, хранимая вместе с карточкой и снимком расчёта, даёт аудит; глобальный тумблер — нет.

### 4.3 Как пользователь меняет единицы вручную (контракт UX)

| Шаг | Поведение | Валидация |
|---|---|---|
| 1 | В карточке препарата — блок «Единицы дозы»: список допустимых схем из источника, текущая помечена как «по инструкции» | Хотя бы одна схема обязательна |
| 2 | Пользователь выбирает другую схему (напр., `мкг/мин` → `мкг/кг/мин`) | Предупреждение ⚠️: «схема отличается от указанной в источнике» + требуется подтверждение |
| 3 | Значения доз **не пересчитываются автоматически** при смене схемы: поле дозы очищается с подсказкой диапазона | Автопересчёт между схемами ⛔ (риск «тихого» умножения на вес) |
| 4 | Изменение сохраняется как **пользовательская редакция** карточки, исходные значения источника остаются доступны | Снимок: `sourceUnits` vs `userUnits` |
| 5 | В расчёте всегда видно, какая схема применена и является ли она редакцией пользователя | Индикатор на экране расчёта |
| 6 | Сброс к источнику — одной кнопкой | — |

Для пользовательских препаратов шаг 1 = свободный ввод from-списка (см. §5.3), но с обязательным подтверждением «я ввёл единицы вручную».

---

## 5. Структура базы (Room, офлайн)

### 5.1 Сущности (концептуально)

| Сущность | Назначение | Ключевые связи |
|---|---|---|
| `Drug` | карточка препарата (МНН/торговое, класс, путь, high-alert) | 1 → N `DoseScheme`, 1 → N `ConcentrationPreset` |
| `DoseScheme` | схема дозирования: (amount, perKg, perTime) + диапазон + индикация + источник | N → 1 `Drug`; 1 → N `Limit` |
| `ConcentrationPreset` | типовое разведение/готовая концентрация | N → 1 `Drug` |
| `Limit` | мягкий/жёсткий предел по скорости и дозе | N → 1 `DoseScheme` |
| `Source` | источник + дата + версия + тип (инструкция/протокол/пользователь) | N → 1 `Drug`/`DoseScheme` |
| `Calculation` (журнал, опционально) | снимок расчёта: препарат, схема, C, W, вход, выход, время | — |

⚠️ **Допущение A6.** Журнал расчётов хранит только локальные записи и по умолчанию выключен (приватность; «без облака»). Если включён — предупреждение, что это персональные медицинские данные.

### 5.2 Поля карточки препарата

| Поле | Тип (концептуально) | Обяз. | Валидация / примечание |
|---|---|---|---|
| `inn` | строка | да | МНН; RU и EN варианты (напр., «Норэпинефрин»/«Norepinephrine») |
| `tradeNames` | список строк | нет | Торговые наименования (Вазилеф, Левопед, Vasostrict…) |
| `atcClass` / `drugClass` | строка/перечисление | нет | Вазопрессор, инотроп, антиаритмик, седативный, антикоагулянт, электролит |
| `highAlert` | булево | да | Влияет на предупреждения и обязательность двойной проверки UI (§6.1) |
| `route` | перечисление | да | IV (центральный/периферический/оба) — в проверенных инструкциях есть ограничения места введения (норэпинефрин — крупная вена ✅; никардипин — менять место каждые 12 ч ✅; амиодарон > 2 мг/мл — ЦВК ✅) |
| `doseSchemes[]` | список | да (≥1) | Схемы по §3.2 с диапазоном и индикацией |
| `concentrationPresets[]` | список | да (≥1) | Готовые растворы и типовые разведения с источником |
| `doseRange` | пара чисел + единицы | да | Мин/макс **в единицах схемы**; используется для мягких пределов |
| `maxRate` | число мл/ч | нет | Жёсткий предел скорости, если задан источником или протоколом |
| `notes` | текст | нет | Ограничения: «не вводить в вены ноги у пожилых» ✅, «изменять место каждые 12 ч» ✅, «не использовать капельные системы» ✅ |
| `incompatibilities` | текст | нет | Из инструкции (амиодарон в D5W несовместим с рядом препаратов ✅) |
| `source` | строка/ссылка | **да** | УРЛ/название документа + редакция («DailyMed SPL, обновлён 26.10.2026») ✅-стиль |
| `sourceDate` | дата | **да** | Дата публикации/редакции источника; отдельно `verifiedAt` — дата сверки |
| `verified` | перечисление | да | `проверено` / `требует сверки` / `пользовательский` |
| `locale` | перечисление | да | `ru` / `en` / `both` — влияет на подписи единиц |
| `revision` | число | да | Версия карточки (нужна для воспроизводимости расчёта) |

Требование: **карточка без источника не может иметь статус «проверено»** (жёсткая инварианта в БД/валидаторе).

### 5.3 Требования к пользовательским препаратам

| Требование | Обоснование |
|---|---|
| Обязательные поля: название, ≥1 схема дозы, ≥1 концентрация (или разведение), путь введения | Без любого из них расчёт невозможен |
| Единицы выбираются из **закрытого** списка (amount × perKg × perTime) | Свободный текст единиц = класс ошибок «несовпадение размерности» |
| Статус `пользовательский`/`не проверено` отображается в расчёте и в отчёте | Пользователь не должен путать свою карточку с каталожной |
| Пределы по умолчанию — только «технические» (скорость ≤ 999,9 мл/ч; масса 0,3–300 кг ⚠️) | Клинические пределы без источника = ложное чувство безопасности |
| Возможность указать свой источник и дату (необязательно, но поощряется) | Аудит |
| Запрет на дубликат по (нормализованное название + схема) с предложением отредактировать существующий | Меньше «трёх гепаринов» в списке |
| Экспорт/импорт (локальный файл) с явной пометкой «непроверенные данные» ⚠️ | Перенос между устройствами без облака |
| Пользовательский препарат **не может** переопределить каталожный; редактирование каталожного создаёт «редакцию» (§4.3) | Прослеживаемость |
| Удаление — с подтверждением; если препарат использован в журнале, удаление = архивирование ⚠️ | Целостность истории |

### 5.4 Версионирование и обновление каталога

- Встроенный каталог поставляется с приложением (Room prepopulate) и имеет `catalogVersion`.
- Обновление — только вместе с версией приложения (без сети). Правки пользователя сохраняются поверх.
- При обновлении каталога карточки с изменившимися `sourceDate`/`verified` помечаются «источник обновлён — проверьте настройки» ⚠️.
- Все числовые значения в карточке — из источника; при сомнении поле остаётся пустым с пометкой «требует сверки» (лучше пусто, чем выдумано).

### 5.5 Что в базе не хранить ⛔

- «Вес пациента» как постоянный атрибут (R4) — только в рамках расчёта.
- Глобальную настройку единиц дозы (R1).
- Автоматически сконвертированные «эквиваленты» ЕД↔МЕ без явного источника в карточке.
- Персональные данные (ФИО, история болезни) — вне области продукта.

---

## 6. Безопасность

### 6.1 High-alert контекст

FDA прямо перечисляет высокорисковые инфузии, для которых рекомендована **независимая двойная проверка настроек** вторым клиницистом: инсулин, гепарин, вазопрессоры, пропофол («Diprivan»), TPN, морфин ✅ ([FDA, Infusion Pump Risk Reduction Strategies for Clinicians](https://www.fda.gov/medical-devices/infusion-pumps/infusion-pump-risk-reduction-strategies-clinicians)). Там же — «используйте библиотеку препаратов насоса и реагируйте на предупреждения», «5 прав», «проверяйте настройки при смене смены/новом мешке/новой линии», «маркируйте линию и канал» ✅.

⚠️ Канонический перечень ISMP (List of High-Alert Medications in Acute Care Settings) на 2026-11-07 получить целиком не удалось: `ismp.org` редиректит на ECRI, PDF-версии не открываются инструментом (`application/pdf`), PSNet отдаёт 403 (гео-блок). Ссылки для сверки — в §11 (пп. 4–9). Для MVP этого достаточно: high-alert флаг ставится по классам, перечисленным FDA ✅ + очевидные электролиты; финальный перечень должен быть утверждён клиническим ревьюером.

Практическое следствие для приложения: признак `highAlert` включает (а) более настойчивые предупреждения, (б) экран «сверка перед введением» (препарат/концентрация/доза/скорость/вес), (в) запрет «тихого» сохранения расчёта без подтверждения.

### 6.2 Диапазоны и пределы: soft / hard

Модель повторяет логику DERS «умных» насосов, которые предупреждают, когда параметры выходят за заданные пределы безопасности ✅ (FDA, Infusion Pumps).

| Тип | Поведение | Источник значения |
|---|---|---|
| Подсказка диапазона (hint) | Показ «типично X–Y» рядом с полем | `doseRange` из источника |
| Мягкий предел (soft) | Предупреждение + требуется явное «продолжить» с указанием причины ⚠️ | `doseRange` × коэффициент (например, ×1,5) ⚠️ коэффициент утвердить |
| Жёсткий предел (hard) | Блокировка расчёта, предложение изменить параметры | Явное поле `maxRate`/`maxDose` с источником |
| Технический предел | Блокировка всегда | Скорость ≤ 999,9 мл/ч; масса 0,3–300 кг ⚠️; C > 0; D > 0 |

Правила проектирования пределов:

1. Предел **всегда** привязан к схеме дозы (мкг/мин и мкг/кг/мин имеют разные пределы) и к концентрации (высокая концентрация → ниже допустимая скорость).
2. Предел без источника → статус «рекомендация» и мягкое поведение ⚠️.
3. Пользовательский препарат по умолчанию — без клинических пределов (§5.3).
4. Срабатывание предела фиксируется в журнале (если журнал включён) с указанием, что пользователь подтвердил превышение ⚠️.

### 6.3 Предупреждения (триггеры и тексты-заготовки)

| # | Триггер | Тип | Текст (RU / EN, заготовка) |
|---|---|---|---|
| W1 | Доза выше верхней границы диапазона | soft | «Доза превышает указанный в источнике диапазон (макс. X). Проверьте назначение.» / “Dose exceeds the labeled range (max X). Verify the order.” |
| W2 | Скорость > жёсткого предела | hard | «Скорость выше допустимой для этой схемы. Расчёт заблокирован.» / “Rate exceeds the hard limit. Calculation blocked.” |
| W3 | Схема единиц изменена пользователем | info+confirm | «Схема отличается от указанной в источнике (источник: мкг/мин).» / “Unit scheme differs from the label.” |
| W4 | Вес вне правдоподобного диапазона | soft | «Вес 150 кг необычен для взрослого. Проверьте, что вес введён в килограммах (150 lb ≈ 68 кг).» / “Unusual weight. Confirm the value is in kilograms.” |
| W5 | Концентрация не совпадает с типовыми пресетами | soft | «Концентрация не совпадает с типовыми разведениями. Проверьте разведение и единицы (мкг/мл vs мг/мл).» |
| W6 | Объём добавки влияет на конечный объём (A1) | info | «Объём препарата сравним с объёмом растворителя — конечный объём больше указанного.» |
| W7 | В схеме есть «/кг», но вес не введён | block | «Для этой схемы требуется вес пациента.» |
| W8 | Высокая концентрация при периферическом доступе | soft | Для амиодарона: «> 2 мг/мл — только центральный катетер (по инструкции).» ✅ |
| W9 | Округление изменило дозу более чем на N % ⚠️ | info | «Из-за шага насоса фактическая доза: X (введено Y).» |
| W10 | Пользовательский препарат | persistent info | «Пользовательский препарат. Значения не проверены по инструкции.» |
| W11 | Смешанные десятичные разделители во вводе | block | «Неоднозначное число: 1,000. Уточните (1 или 1000).» |
| W12 | Нажатие «рассчитать» для high-alert препарата | confirm | Экран сверки: препарат, концентрация, схема, вес, доза, скорость ✅ (практика независимой двойной проверки, FDA) |

⚠️ **Допущение A7.** Все тексты — заготовки для копирайтинга и обязательного клинического ревью; в ТЗ они должны попасть как ресурсы с обеими локалями, без «самоперевода» в коде.

### 6.4 Правила округления (сводно)

См. §3.7. Ключевое для безопасности: округление **скорости** всегда сопровождается пересчётом и показом **фактической дозы**; округление **дозы** никогда не должно скрывать шаг титрации (вазопрессин 0,005 ЕД/мин ✅ → 3 знака после запятой).

### 6.5 Дисклеймер

Требования:

1. Доступен из любого экрана (меню/футер), не только в онбординге.
2. Показывается при первом запуске с обязательным подтверждением (не «галочка по умолчанию»).
3. Формулирует: приложение — калькулятор, **не** медицинское изделие и **не** замена клинического решения; проверка назначения и настроек насоса — обязанность клинициста; расчёты основаны на введённых пользователем данных, приложение не проверяет их корректность.
4. RU+EN, тексты проходят юридическое и клиническое ревью ⚠️.
5. Не блокирует экран расчёта (иначе пользователь «прощёлкивает» его не читая), но напоминает при high-alert сценарии.

Заготовка (черновик, требует ревью):

> RU: «Приложение выполняет арифметический пересчёт между дозой и скоростью инфузии на основе данных, которые вы ввели. Оно не является медицинским изделием, не содержит назначений и не заменяет клиническое решение и проверку настроек инфузионного насоса. Всегда сверяйте препарат, концентрацию, дозу, скорость и вес пациента с назначением и инструкцией. Ответственность за введение препарата несёт медицинский работник.»
>
> EN: “This app performs an arithmetic conversion between dose and infusion rate using the data you enter. It is not a medical device, provides no prescribing advice, and does not replace clinical judgement or verification of infusion pump settings. Always verify the drug, concentration, dose, rate, and patient weight against the order and the product label. Administration remains the responsibility of the healthcare professional.”

### 6.6 Практики снижения ошибок, переносимые в приложение

Из проверенных источников (FDA ✅) и практики high-alert:

| Практика | Как реализуется в приложении |
|---|---|
| Использование библиотеки препаратов с пределами | Встроенный каталог + soft/hard limits (§6.2) |
| Независимая двойная проверка high-alert инфузий | Экран сверки W12 + возможность показать «карточку для второго проверяющего» (крупно: препарат, C, D, R) ⚠️ |
| Ясность единиц на экране | Единица всегда рядом с числом; подписи RU/EN; никаких «просто чисел» |
| Явный ввод веса в кг | R4 + W4 + подсказка «150 lb ≈ 68 кг» |
| Проверка при смене смены/новом мешке | «Повторить расчёт» с сохранёнными параметрами прошлого расчёта ⚠️ |
| Борьба с «привыканием к предупреждениям» | Предупреждения только по делу: нет одинаковых текстов для разных причин, нет предупреждений на каждое нажатие ✅ (FDA: частые/неинформативные предупреждения снижают чувствительность) |
| Метки на линии/канале | Не область приложения; но приложение может предложить «текст метки» (препарат + концентрация) ⚠️ |
| Верификация объёма введённого | Вне области |

### 6.7 Что приложение не должно делать ⛔

1. Считать в каплях/мин (амиодарон: недодоз до 30 % ✅).
2. Автоматически конвертировать ЕД↔МЕ без источника в карточке ✅ (вазопрессин: 1 мг = 530 ЕД).
3. Подставлять вес из предыдущего расчёта по умолчанию (R4).
4. Автоматически пересчитывать дозу при смене схемы единиц (§4.3).
5. Применять клинические пределы к пользовательским препаратам «по аналогии с классом» без подтверждения.
6. Давать рекомендации по титрации («увеличьте на…») — только отображать введённое и предупреждать о выходе за пределы.
7. Работать без явно подтверждённой концентрации.
8. Скрывать источник и дату значений.

---

## 7. Типичные ошибки: механизм и защита

| # | Ошибка | Механизм | Защита в приложении | Источник |
|---|---|---|---|---|
| E1 | Десятичная запятая/точка | `1,5` vs `1.5`; `1,000` = 1 или 1000 | Один разделитель — принимается; > 3 знаков — блок; W11; локаль в отображении | ISMP/JC (⚠️ сверка), практика |
| E2 | Кг ↔ фунты | Вес 150 введён как кг (в 2,2 раза больше) | R4, W4, подсказка «150 lb ≈ 68 кг» | FDA ✅ (экран не уточняет единицы — пользователь вводит фунты), инструкция гепарина «150 lb (68 kg)» ✅ |
| E3 | мкг ↔ мг (×1000) | Концентрация в мг/мл подставлена в схему мкг/мин | Размерностная проверка §3.5, W5 | практика; FDA ✅ (неясные единицы на экране) |
| E4 | ЕД ↔ МЕ | Автоконверсия «1:1» | Отдельные токены, запрет конверсии ⛔ | вазопрессин 1 мг = 530 ЕД ✅ |
| E5 | «Двойное нажатие» цифры / клавиатура | 10 мл/ч → 100 мл/ч | Ввод через явное поле + подтверждение «рассчитать»; при high-alert — экран сверки W12 | FDA ✅ («key bounce»: 10 → 100 мл/ч) |
| E6 | Неверная сила/упаковка гепарина | 50 vs 100 ЕД/мл; концентрат vs флаш | Концентрация — обязательное явное поле; предупреждение при отклонении от пресетов (W5) | гепарин: «Fatal Medication Errors: Confirm choice of correct strength» ✅ |
| E7 | Разведение посчитано «на глаз» | C отличается в 2–4 раза | Только расчёт C по массе/объёму, поле C не редактируется напрямую без подтверждения ⚠️ | практика |
| E8 | Доза «на кг», вес не учтён | Введена доза ×1 вместо ×кг | W7 (блок), явный показ множителя веса в формуле-подсказке | практика |
| E9 | Капельные системы | Недодоз до 30 % | R10, отказ от капель | амиодарон ✅ |
| E10 | Привыкание к предупреждениям | Пользователь прощёлкивает всё | Минимум предупреждений, разные тексты, нет «пустых» алертов | FDA ✅ |
| E11 | Устаревшие данные препарата | Инструкция менялась | `sourceDate` + `verifiedAt` + индикатор «источник обновлён» | §5.4 |
| E12 | Пользовательский препарат с ошибкой | Опечатка в концентрации | Статус «не проверено», W10, технические пределы | §5.3 |
| E13 | Единицы в двух языках | «mcg» vs «мкг» vs «µg» | Единый токен + локализованная подпись | §2.1 |
| E14 | Несогласованность источника | В инструкции к норэпинефрину «0,25 мл/мин» соответствует ~32 мкг/мл, тогда как раздел разведения даёт 4 мкг/мл ✅ | **Никогда не считать из «мл/мин по тексту»**: только из явно подтверждённой `C`. В заметках карточки — предупреждение о несогласованности | наблюдение по инструкции ✅ |

Пояснение к E14: 8 мкг/мин ÷ 0,25 мл/мин = 32 мкг/мл, а раздел «Preparation of Diluted Solution» задаёт 4 мкг/мл при разведении 4 мг в 1000 мл ✅. Оба числа присутствуют в одном документе, поэтому приложение не должно «доверять» объёмной скорости из текста — только концентрации и дозе.

---

## 8. Стартовый каталог (10–20 препаратов ОРИТ)

### 8.1 Верифицированные карточки (сверено по инструкции 2026-11-07)

Ниже — только то, что удалось прочитать в первоисточнике. Формат: схема единиц → расчёт → ограничения.

**8.1.1 Норэпинефрин (Norepinephrine)**
- МНН: норэпинефрин (норэдреналин); соль — битартрат.
- Схема дозы: **мкг/мин** (старт 8–12, поддержка 2–4) ✅.
- Концентрации: 4 мг/4 мл (1 мг/мл, в пересчёте на основание) ✅; типовое разведение 4 мг в 1000 мл = 4 мкг/мл ✅.
- Путь: в/в, крупная вена; избегать вен ног у пожилых ✅.
- Ограничения: экстравазация → некроз, антидот — фентоламин 5–10 мг в 10–15 мл NaCl ✅; резкая отмена → гипотензия, снижать постепенно ✅.
- Пределы (MVP): soft 2–12 мкг/мин (по инструкции), hard — не задаётся без протокола ⚠️.
- Источник: DailyMed, NOREPINEPHRINE BITARTRATE injection (Baxter), SPL `e375a0b9-4d26-4749-bbc3-43d63a7cf65a`, обновлён 06.05.2021, ред. 01.2022 ✅.

**8.1.2 Вазопрессин (Vasopressin)**
- Схема дозы: **ЕД/мин**; септический шок 0,01 старт, посткардиотомный 0,03; титрация +0,005 каждые 10–15 мин; верхние границы 0,07 (сепсис) / 0,1 (посткардиотомный) ✅.
- Концентрации: 20 ЕД/мл флакон (требует разведения) ✅; готовые 0,2 / 0,4 / 0,6 / 1 ЕД/мл ✅; разведения 0,1 ЕД/мл (50 ЕД в 500 мл) и 1 ЕД/мл (100 ЕД в 100 мл) ✅.
- Ограничение: «1 мг = 530 ЕД» ✅ (ЕД не конвертируются из массы 1:1).
- Пределы: soft 0,01–0,07/0,1 ЕД/мин по индикации; hard — по протоколу ⚠️.
- Источник: DailyMed, VASOSTRICT (vasopressin) injection (Par Health), SPL `b1147beb-743e-4c62-8927-91192447f8b8`, обновлён 21.04.2026, ред. 02.2023 ✅.

**8.1.3 Никардипин (Nicardipine)**
- Схема дозы: **мг/ч**; старт 5 мг/ч, шаг 2,5 мг/ч каждые 15 мин (или 5 мин при быстром снижении), макс 15 мг/ч; после гипотензии — рестарт 3–5 мг/ч ✅.
- Концентрации: 0,1 мг/мл (20 мг/200 мл) и 0,2 мг/мл (40 мг/200 мл) готовые ✅.
- Путь: центральная или крупная периферическая вена; менять место каждые 12 ч ✅.
- Особенность: инструкция сама даёт пару «30 мл/ч = 3 мг/ч» ✅ — идеальный тест двустороннего расчёта (T4).
- Источник: DailyMed, NICARDIPINE HYDROCHLORIDE injection (Fresenius Kabi), SPL `6fd1dafe-4b51-49c7-bce1-c4295b2bd292`, обновлён 07.09.2026, ред. 06.2026 ✅.

**8.1.4 Амиодарон (Amiodarone)**
- Схема дозы: **мг/мин** для поддержки (1 мг/мин 6 ч, затем 0,5 мг/мин = 720 мг/24 ч) ✅; нагрузка 150 мг/100 мл за 10 мин ✅; макс скорость начальной инфузии 30 мг/мин ✅.
- Концентрации: ампула 50 мг/мл ✅; поддержка 1–6 мг/мл, > 2 мг/мл — только ЦВК ✅.
- Ограничение: обязательно волюметрический насос; капельные системы недодают до 30 % ✅.
- Источник: DailyMed, AMIODARONE HYDROCHLORIDE injection (Henry Schein, репак; источник Hikma NDC 0143-9875), SPL `0c9ee15a-5741-4aaa-8d80-c7bd2e45822e`, обновлён 26.10.2026, ред. 10.2026 ✅.

**8.1.5 Гепарин натрия (Heparin sodium)**
- Схемы дозы: **ЕД/ч** (непрерывно 20 000–40 000 ЕД/24 ч) ✅; **ЕД/кг/ч** (дети: 18–20 ЕД/кг/ч > 1 года; 25–30 ЕД/кг/ч у infants) ✅; болюсные ЕД и ЕД/кг ✅.
- Концентрации: 25 000 ЕД/500 мл (50 ЕД/мл) и 25 000 ЕД/250 мл (100 ЕД/мл) ✅.
- Ограничение: «Fatal Medication Errors: confirm choice of correct strength» ✅ — обязательный выбор силы; не использовать как «flushing»-раствор ✅.
- Дозы в инструкции приведены «на 150 lb (68 kg)» ✅ — пример lb↔kg прямо в первоисточнике.
- Источник: DailyMed, HEPARIN SODIUM IN 0.45% SODIUM CHLORIDE injection (B. Braun), SPL `8b030692-fc66-4c53-85aa-6f865e635618`, обновлён 26.10.2026, ред. 10.2026 ✅.

### 8.2 Кандидаты на включение (поля требуют сверки по инструкции)

Здесь **намеренно нет числовых доз и концентраций**: значения добавляются только после чтения инструкции (процедура — §8.3). Указана предполагаемая схема единиц и причина включения — это гипотезы, а не данные.

| # | Препарат | Класс | Предполагаемая схема единиц ⚠️ | Зачем в каталоге | Статус |
|---|---|---|---|---|---|
| 1 | Эпинефрин | вазопрессор/инотроп | мкг/мин, мкг/кг/мин | high-alert, часто в одном расчёте с норэпинефрином | требует сверки |
| 2 | Фенилэфрин | вазопрессор | мкг/кг/мин, мкг/мин | частые расхождения между протоколами → проверка гибкости единиц | требует сверки |
| 3 | Добутамин | инотроп | мкг/кг/мин | классическая «весовая» схема | требует сверки |
| 4 | Допамин | инотроп/вазопрессор | мкг/кг/мин | high-alert, дозозависимые эффекты | требует сверки |
| 5 | Милринон | инотроп | мкг/кг/мин | длительная инфузия, узкое терапевтическое окно | требует сверки |
| 6 | Нитроглицерин | вазодилататор | мкг/мин | частая титрация | требует сверки |
| 7 | Пропофол | седативный | мкг/кг/мин (седация), мг/кг (индукция) | high-alert; иллюстрирует «схема зависит от индикации» | требует сверки |
| 8 | Мидазолам | седативный | мг/ч, мг/кг/ч | high-alert, гемодинамическая нестабильность | требует сверки |
| 9 | Фентанил | опиоид | мкг/ч, мкг/кг/ч | high-alert (опиоиды) ✅ (FDA: morphine как пример) | требует сверки |
| 10 | Морфин | опиоид | мг/ч | прямо назван FDA в списке high-risk инфузий ✅ | требует сверки |
| 11 | Инсулин человеческий регулярный | гормон | ЕД/ч, ЕД/кг/ч | high-alert ✅ (FDA); концентрация 100 ЕД/мл — риск «сдвига запятой» | требует сверки |
| 12 | Калия хлорид | электролит | мэкв/ч, ммоль/ч | high-alert; ограничения скорости и концентрации; проверка схемы `мэкв` | требует сверки |
| 13 | Магния сульфат | электролит | г/ч | проверка схемы `г/ч` (граммы, не мг) | требует сверки |
| 14 | Дексмедетомидин | седативный | мкг/кг/ч | встречается и `мкг/кг/ч`, и `мкг/кг/мин` → тест гибкости | требует сверки |

Итого: 5 верифицированных + 14 кандидатов = 19 препаратов, что попадает в требуемый диапазон 10–20 ✅ (при этом половина — со статусом «требует сверки», что соответствует правилу «без выдуманных значений»).

### 8.3 Процедура пополнения каталога (обязательна для ТЗ)

1. Открыть первоисточник: инструкция (RU ГРЛС/РЛС) и/или DailyMed SPL (`drugInfo.cfm?setid=…`).
2. Зафиксировать: `source`, `sourceDate`, редакцию.
3. Перенести **только** разделы «Дозировка и способ применения», «Формы выпуска», «Способ приготовления».
4. Единицы схемы — строго как в источнике; если источник использует две схемы, завести две `DoseScheme`.
5. Диапазоны — как в источнике; жёсткий предел — только если источник или протокол задаёт его прямо.
6. Заметки — только цитируемые ограничения (место введения, необходимость ЦВК, скорость титрации).
7. Поставить `verified` и `verifiedAt`; второй рецензент подтверждает (принцип двойной проверки high-alert ✅).
8. Если источник недоступен — карточка не создаётся; допускается «черновик» без чисел.

---

## 9. Требования к ТЗ (чек-лист, проверяемый)

Каждый пункт должен найти отражение в ТЗ и в тестах.

**Расчёт**
1. Единая форма: ввод дозы → скорость, ввод скорости → доза, без переключателей режима (R3). Проверка: T1–T14.
2. Шесть схем §3.3 + производные поддерживаются данными, без ветвлений кода по названию препарата (R2).
3. Инвариант обратимости `D → R → D'` (§3.6).
4. Размерностный контроль §3.5 как отдельный валидатор.
5. Округление по §3.7 с пересчётом фактической дозы.

**Единицы**
6. Единицы — поле карточки, редактируемое пользователем; автопересчёт при смене схемы запрещён (R1, §4.3).
7. ЕД и МЕ — разные токены; конверсия только при явном указании источника (R7).
8. Локализованные подписи единиц (мкг/mcg, ЕД/units, МЕ/IU, мэкв/mEq) — R1, §2.1.

**Ввод/вывод**
9. Принимаются оба десятичных разделителя; неоднозначность блокируется (R9, W11).
10. Ввод веса обязателен при `perKg`; вес не переиспользуется по умолчанию (R4, W7).

**База**
11. Поля карточки §5.2 реализованы; `source`+`sourceDate` обязательны (R11).
12. Пользовательские препараты §5.3; статус «не проверено» виден в расчёте (W10).
13. Каталог поставляется с приложением; обновление — с версией приложения; правки пользователя сохраняются (§5.4).

**Безопасность**
14. Soft/hard limits §6.2; технический предел скорости.
15. Набор предупреждений §6.3 с триггерами и двумя локалями.
16. Экран сверки для high-alert (W12).
17. Дисклеймер §6.5 доступен всегда, подтверждается при первом запуске.
18. Запреты §6.7 реализованы как отсутствие функциональности (не «спрятаны»).

**Локализация**
19. RU+EN для всех текстов, включая предупреждения и дисклеймер; единицы — по §2.1.

---

## 10. Допущения и открытые вопросы

| # | Допущение/вопрос | Кому решать |
|---|---|---|
| A1 | Объём добавки пренебрежим при расчёте концентрации; иначе предупреждение (§3.1) | клинический ревьюер + фармацевт |
| A2 | Не моделируется удаление равного объёма при разведении в мешок | клинический ревьюер |
| A3 | Дозирование на м² вне MVP | продукт |
| A4 | Только /мин и /ч | продукт |
| A5 | Правило округления скорости (вверх vs к ближайшему) не утверждено | клинический ревьюер |
| A6 | Журнал расчётов: включать ли и как предупреждать о персональных данных | продукт + юрист |
| A7 | Тексты предупреждений — заготовки, требуют ревью | копирайт + клиника |
| A8 | Шаг насоса по умолчанию (0,1 мл/ч) — уточнить по парку | продукт |
| A9 | Коэффициент для soft-limit (×1,5) не обоснован источником | клинический ревьюер |
| A10 | Допустимый диапазон массы (0,3–300 кг) | клинический ревьюер |
| A11 | Порог «значимого» изменения дозы при округлении (W9) | клинический ревьюер |
| A12 | Перечень high-alert препаратов должен быть утверждён по актуальной редакции ISMP/ECRI (не удалось получить полный документ, §6.1) | клинический ревьюер |
| A13 | Дозирование по идеальной/скорректированной массе тела (ОРИТ-практика) — вне MVP | продукт + клиника |
| A14 | Насосы с шагом, отличным от 0,1 мл/ч (шприцевые 0,01) — учитывать ли в MVP | продукт |
| A15 | Нужны ли «наборы» (протоколы: сепсис-шок, DKA) как сущность | продукт |

---

## 11. Источники

Дата обращения ко всем источникам — **2026-11-07**. Указано, что удалось открыть, а что нет (для честности методики).

### Регуляторные и методические документы

1. ✅ FDA. *Infusion Pumps.* — https://www.fda.gov/medical-devices/general-hospital-devices-and-supplies/infusion-pumps (данные о 56 000 сообщений о нежелательных событиях 2005–2009 гг., 87 отзывов, описание «умных» насосов с предупреждением при выходе параметров за заданные пределы).
2. ✅ FDA. *Infusion Pump Risk Reduction Strategies for Clinicians.* — https://www.fda.gov/medical-devices/infusion-pumps/infusion-pump-risk-reduction-strategies-clinicians (независимая двойная проверка для инсулина, гепарина, вазопрессоров, пропофола, TPN, морфина; библиотека препаратов; «5 прав»).
3. ✅ FDA. *Examples of Reported Infusion Pump Problems.* — https://www.fda.gov/medical-devices/infusion-pumps/examples-reported-infusion-pump-problems (key bounce 10→100 мл/ч; неясные единицы на экране — ввод фунтов вместо кг; привыкание к предупреждениям).
4. ⚠️ ISMP. *List of Error-Prone Abbreviations, Symbols, and Dose Designations.* — https://www.ismp.org/recommendations/error-prone-abbreviations-list (страница редиректит на ECRI; PDF не открылся).
5. ⚠️ ISMP. *Targeted Medication Safety Best Practices for Hospitals (2024–2025).* — https://www.ismp.org/system/files/resources/2024-02/ISMP_TargetedMedicationSafetyBestPractices_Hospitals_021524_MS5818%20%281%29.pdf (PDF недоступен инструменту; содержание не цитируется).
6. ⚠️ Joint Commission. *Sentinel Event Alert 23: Medication errors related to potentially dangerous abbreviations.* — http://www.jointcommission.org/assets/1/18/SEA_23.pdf (PDF не открыт).
7. ⚠️ AHRQ PSNet. *ISMP's List of High-Alert Medications in Acute Care Settings.* — https://psnet.ahrq.gov/issue/ismps-list-high-alert-medications-acute-care-settings (HTTP 403, гео-блок).
8. ⚠️ ISMP Canada. *High-Alert Medication List — User Guide 2024.* — https://ismpcanada.ca/wp-content/uploads/ISMP-Canada-High-Alert-Med-List-User-Guide-2024.pdf (PDF не открыт).
9. ⚠️ ENA. *Weighing All Patients in KG.* — https://www.ena.org/sites/default/files/2025-07/Weighing%20All%20Patients%20in%20KG%20V4%20Public%20Comment.pdf (найдено в поиске, PDF не открыт; используется только как указание на практику «вес только в кг»).

### Инструкции препаратов (DailyMed, SPL)

10. ✅ NOREPINEPHRINE BITARTRATE injection (Baxter Healthcare). SPL `e375a0b9-4d26-4749-bbc3-43d63a7cf65a`, label updated 06.05.2021, revised 01.2022. — https://dailymed.nlm.nih.gov/dailymed/drugInfo.cfm?setid=e375a0b9-4d26-4749-bbc3-43d63a7cf65a
11. ✅ VASOSTRICT (vasopressin) injection (Par Health USA). SPL `b1147beb-743e-4c62-8927-91192447f8b8`, label updated 21.04.2026, revised 02.2023. — https://dailymed.nlm.nih.gov/dailymed/drugInfo.cfm?setid=b1147beb-743e-4c62-8927-91192447f8b8
12. ✅ NICARDIPINE HYDROCHLORIDE injection (Fresenius Kabi USA). SPL `6fd1dafe-4b51-49c7-bce1-c4295b2bd292`, label updated 07.09.2026, revised 06.2026. — https://dailymed.nlm.nih.gov/dailymed/drugInfo.cfm?setid=6fd1dafe-4b51-49c7-bce1-c4295b2bd292
13. ✅ AMIODARONE HYDROCHLORIDE injection (Henry Schein, repackaged; source NDC 0143-9875 Hikma). SPL `0c9ee15a-5741-4aaa-8d80-c7bd2e45822e`, label updated 26.10.2026, revised 10.2026. — https://dailymed.nlm.nih.gov/dailymed/drugInfo.cfm?setid=0c9ee15a-5741-4aaa-8d80-c7bd2e45822e
14. ✅ HEPARIN SODIUM IN 0.45% SODIUM CHLORIDE injection (B. Braun Medical). SPL `8b030692-fc66-4c53-85aa-6f865e635618`, label updated 26.10.2026, revised 10.2026. — https://dailymed.nlm.nih.gov/dailymed/drugInfo.cfm?setid=8b030692-fc66-4c53-85aa-6f865e635618

### Инструментарий поиска первоисточников (для следующего этапа)

15. DailyMed Web Services (поиск SPL по названию, компактный JSON с `setid`): `https://dailymed.nlm.nih.gov/dailymed/services/v2/spls.json?drug_name=<name>&pagesize=5` — использован для нахождения SPL вазопрессина, никардипина, амиодарона, гепарина.

---

## Приложение A. Сводка «препарат → схема → тест»

| Препарат | Схема (✅) | Ключевой тест |
|---|---|---|
| Норэпинефрин | мкг/мин | T1, T2, T14 |
| Вазопрессин | ЕД/мин | T8, T9 |
| Никардипин | мг/ч | T3, T4, T5 |
| Амиодарон | мг/мин | T6, T7 |
| Гепарин | ЕД/ч, ЕД/кг/ч | T10, T11 |
| (арифметические схемы) | мкг/кг/мин, мг/кг/ч, мэкв/ч | T12, T13 |

## Приложение B. Формульная памятка (для экрана «как считается»)

```
C = m / V                                  концентрация
R = D · 60^(мин→ч) · W^(на кг) / C         скорость, мл/ч
D = R · C / (60 · W)                       доза (обратный пересчёт)
%  →  X % = 10·X мг/мл                     перевод процентов
lb → кг:  × 0,45359237                     150 lb ≈ 68 кг
```

Экран «как считается» рекомендуется показывать по запросу: прозрачность формулы снижает ошибки доверия к «чёрному ящику» ⚠️ (продуктовое решение).
