# Исследование TCI пропофола: принцип, PK/PD-модели (Marsh/Schnider), формулы, образец B.Braun Perfusor Space

| Параметр | Значение |
|---|---|
| Документ | `docs/research-tci.md` |
| Задача | t1 / tci-research (attempt 1) |
| Проект | Android-приложение «Калькулятор скорости инфузии» (Kotlin, Jetpack Compose, Navigation 3, Room, без облака) |
| Роль автора | Клинический исследователь (анестезиология, пропофол, TCI, фармакокинетика) |
| Дата исследования | 2026-11-13 |
| Этап | Исследование и ТЗ. Код не пишется |
| Языковая пара | RU + EN |
| Статус | Черновик-основа для SPEC-TCI (v1.0), требует клинической валидации |

---

## 0. Как читать документ, статусы достоверности

Документ разделяет три уровня знания — то же соглашение, что в `docs/research-clinical.md` §0:

| Маркер | Значение |
|---|---|
| ✅ | Проверено в рамках этого исследования по указанному первичному источнику (текст открыт и прочитан 2026-11-13) |
| ⚠️ | Допущение или проектное решение, требующее подтверждения (клинического/продуктового), либо подтверждено только по тексту PDF через индексацию поисковика |
| ⛔ | Прямо запрещено к реализации без отдельного решения (риск безопасности) |

Соглашение: все числовые примеры в §7 проверены арифметически. Числа приводятся **только** там, где источник открыт и прочитан; выдуманных значений нет. PDF-инструкции B.Braun (`bbraun.com.vn`, `bbraun-vetcare.co.uk`, `draeger.com`) инструмент напрямую не открывает (`application/pdf`), поэтому цитаты из них подтверждены по тексту, который вернула поисковая индексация, и помечены ⚠️ с обязательной финальной сверкой по полному тексту.

---

## 1. Резюме для ТЗ (решения, вытекающие из исследования)

Нумерация используется в §8 как чек-лист требований.

1. **R1. Карточка TCI-пропофола — это отдельный режим, а не ещё одна схема «мкг/кг/мин».** В TCI пользователь задаёт не дозу/скорость, а **целевую концентрацию**; скорость рассчитывает движок по PK-модели. Это иной тип карточки (см. различие с формулами `docs/research-clinical.md` §3).
2. **R2. Две взрослые PK/PD-модели в MVP: Marsh и Schnider.** Педиатрические (Paedfusor, Kataria, Coppens) — вне области ✅ по требованию задачи.
3. **R3. Ввод данных пациента зависит от модели:** Marsh — только вес; Schnider — вес + рост + возраст + пол (§5.2). Движок обязан требовать ровно те поля, которые использует модель ✅.
4. **R4. Для Schnider применяется формула LBM (James) с ограничением по BMI:** муж. < 42 кг/м², жен. < 35 кг/м² ✅ (§3.3). Вне диапазона — предупреждение/блок ⚠️ (порог strict/non-strict утвердить).
5. **R5. Два режима таргетирования: Cp (плазма) и Ce (место действия)** через ke0. Marsh ke0 = 0.26 мин⁻¹ ✅, Schnider ke0 = 0.456 мин⁻¹ ✅ (§3.5). Разница режимов обязана быть видна на экране (Cp ≠ Ce в динамике).
6. **R6. Целевые концентрации и порог пробуждения — из SPC пропофола (Baxter/AEMPS) ✅:** индукция Cp 4–8 мкг/мл (Ce 2.5–4), поддержание Cp ~3–6 мкг/мл (Ce 2.5–4), пробуждение Cp/Ce 1.0–2.0 мкг/мл (§4, §6.3). Заявленные в задаче «индукция 3–6, поддержание 2.5–4» — ⚠️ скорректированы: «3–6» — это **поддерживающий** плазменный диапазон, «2.5–4» — диапазон **целевой концентрации в месте действия** (Ce), а не отдельный поддерживающий Cp.
7. **R7. Скорость болюса и поддержания — расчётные, из модели:** нагрузочный болюс `C_target·V1`, начальная поддерживающая скорость `C_target·(CL1+CL2+CL3)`, установившаяся `C_target·CL1` (§7). Это детерминированные референсы для тестов движка.
8. **R8. Концентрация препарата — обязательное явное поле:** 1% = 10 мг/мл, 2% = 20 мг/мл ✅ (§6.2). Ошибка в концентрации меняет объёмную скорость в 2 раза при той же массе.
9. **R9. Время до пробуждения — decrement time (context-sensitive)** до порога 1.0–2.0 мкг/мл, зависит от длительности инфузии (§4). Точные числа обязан выдавать движок симуляцией; аналитического «одного числа» нет ⚠️.
10. **R10. Безопасность:** пропофол — high-alert ✅ (уже в `docs/research-clinical.md` §6.1); «TCI — только опытными анестезиологами» (B.Braun IFU ⚠️); TCI — только взрослые, не для седации ✅ (§6).
11. **R11. Дисклеймер.** Карточка TCI — прогноз по популяционной модели, не замена клинической оценки и мониторинга (BIS/клиника) ✅ (§6.5).

---

## 2. TCI-принцип

### 2.1 Что делает TCI (target-controlled infusion)

Пользователь задаёт **не дозу/скорость**, а желаемую концентрацию пропофола в крови (Cp) или в месте действия (Ce). Встроенное ПО итерационно (с шагом 1–10 с) вычисляет и обновляет скорость инфузии, чтобы достичь цели **как можно быстрее без перерегулирования**, удерживать её и предсказывать концентрацию при снижении цели ✅ (Billard, PMC4754004).

Ключевые механики (✅ Billard):

- **Достижение цели** — начальный **болюс** (быстрое введение), затем **поддерживающая** инфузия, которая со временем убывает к установившейся (по мере насыщения периферических камер).
- **Снижение цели** — насос останавливается, продолжает предсказывать падение концентрации и возобновляет инфузию, когда цель достигнута.
- **Прерывание подачи** (окклюзия, пустой шприц) — ПО рассчитывает болюс, необходимый для возврата к цели.
- Первый коммерческий TCI для пропофола — 1996; в Северной Америке до сих пор не одобрен FDA ✅ (Billard).

### 2.2 Cp vs Ce: роль ke0

Эффект пропофола проявляется не в плазме, а в ЦНС (место действия). Концентрация в месте действия (Ce) **запаздывает** относительно плазменной (Cp) и описывается константой равновесия `ke0` ✅ (Sheiner effect-compartment; Billard).

- **Target plasma (Cp):** цель — концентрация в плазме. Индукция дольше, но без осцилляций Cp.
- **Target effect-site (Ce):** цель — концентрация в месте действия. Для ускоренного достижения Ce ПО **намеренно превышает** Cp (перерегулирование плазмы), поэтому индукция быстрее; при этом Cp может кратковременно быть выше цели ✅ (Billard; BeneFusion/TCI-мануалы ⚠️).

В установившемся состоянии Cp = Ce ✅ (Billard). Динамика Ce после ступенчатого выхода Cp на цель: `Ce(t) = Cp·(1 − e^(−ke0·t))` — используется как референс для тестов (§7).

---

## 3. PK/PD-модели пропофола для взрослых

Первичный источник параметров — обзор Billard ✅ (F1000Res 2015, PMC4754004, Table 1). Вторичная перекрёстная проверка: код Steven Shafer на opentci.org ✅ (Schnider + LBM), Wu et al. 2013 ✅ (микроконстанты Marsh + ke0).

### 3.1 Marsh (Marsh et al., Br J Anaesth 1991)

Все параметры линейно зависят от веса `W` (кг):

| Параметр | Формула | Единицы |
|---|---|---|
| V1 | 0.228·W | л |
| V2 | 0.4643·W | л |
| V3 | 2.895·W | л |
| CL1 (элиминация) | 0.027·W | л/мин |
| CL2 (распределение в камеру 2) | 0.0255·W | л/мин |
| CL3 (распределение в камеру 3) | 0.0095·W | л/мин |

Примечания:
- Модель «вес-масштабированная» целиком: удвоение веса удваивает и объёмы, и клиренсы ✅ (Billard).
- Ковариат возраста/пола/роста нет — только вес.
- V1 небольшой и зависит от веса, поэтому нагрузочный болюс у Marsh заметно больше, чем у Schnider (§7).
- Микроконстанты (✅ Wu et al. 2013, Table 1): `k10 = 0.119`, `k12 = 0.112`, `k21 = 0.055`, `k13 = 0.0419`, `k31 = 0.0033` (мин⁻¹) — согласуются с пересчётом `k = CL/V` из таблицы выше (см. §3.4).

### 3.2 Schnider (Schnider et al., Anesthesiology 1998)

Ковариаты: вес `W` (кг), рост `H` (см), возраст `age` (лет), пол (через LBM). Параметры (✅ Billard Table 1 + ✅ Shafer opentci код):

| Параметр | Формула | Единицы |
|---|---|---|
| V1 | **4.27** (фикс., не зависит от веса) | л |
| V2 | 18.9 − 0.391·(age − 53) | л |
| V3 | **238** (фикс.) | л |
| CL1 | 1.89 + 0.0456·(W − 77) − 0.0681·(LBM − 59) + 0.0264·(H − 177) | л/мин |
| CL2 | 1.29 − 0.024·(age − 53) | л/мин |
| CL3 | **0.836** (фикс.) | л/мин |

⚠️ **Разночтение, которое надо закрыть в SPEC:** в задании указано `(age − 53.4)`. Канонические источники используют **`(age − 53)`** — и таблица Billard, и код Shafer на opentci.org пишут `(AGE-53)`. Версия `53.4` в найденных первоисточниках не подтверждена. Для MVP принимаем **53**; `53.4` помечаем как вероятную опечатку и выносим в открытые вопросы (§8).

Клинически важные следствия Schnider:
- **V1 фиксирован (4.27 л)** — нагрузочный болюс не растёт с весом; у крупных пациентов индукция по Schnider может быть «недостаточной» по массе, что отличает её от Marsh ⚠️ (известная особенность модели).
- V2 и CL2 **убывают с возрастом**; CL1 зависит от веса/LBM/роста.
- Модель задумана с опорой на LBM (а не полный вес) — см. §3.3.

### 3.3 LBM (James) и ограничение по BMI

Для Schnider LBM вычисляется по формуле **James** (✅ Shafer opentci код, NONMEM):

```
муж.:   LBM = 1.10·W − 128·(W/H)²
жен.:   LBM = 1.07·W − 148·(W/H)²
```

где `W` — вес (кг), `H` — рост (см).

⚠️ Ограничение области применимости (✅ Billard): формула James построена на пациентах с умеренным ожирением — **BMI < 42 кг/м² у мужчин и < 35 кг/м² у женщин**. Экстраполяция на морбидное ожирение сильно занижает LBM и даёт риск передозировки пропофолом; производители TCI ограничивают ввод этими BMI. Движок обязан проверять BMI и предупреждать/блокировать вне диапазона (§7, G9–G10).

### 3.4 Микроконстанты (единая механика для движка)

Для любой из моделей (✅ Billard, Figure 1):

```
k10 = CL1 / V1      k12 = CL2 / V1      k21 = CL2 / V2
k13 = CL3 / V1      k31 = CL3 / V3
```

Проверка согласованности Marsh (70 кг, §7 G1): k10 = 1.89/15.96 = 0.1184 ≈ 0.119 ✅; k12 = 1.785/15.96 = 0.1118 ≈ 0.112 ✅; k21 = 1.785/32.501 = 0.0549 ≈ 0.055 ✅; k13 = 0.665/15.96 = 0.0417 ≈ 0.0419 ✅; k31 = 0.665/202.65 = 0.00328 ≈ 0.0033 ✅.

### 3.5 ke0

| Модель | ke0 | Источник |
|---|---|---|
| Marsh | **0.26 мин⁻¹** | ✅ Wu et al. 2013 — «Diprifusor TCI Pump built-in ke0 (0.26 min⁻¹)» |
| Marsh (модифицированный) | 1.21 мин⁻¹ | ⚠️ Wu et al. 2013 — «Orchestra Workstation built-in ke0 (1.21 min⁻¹)» (Struys); вне MVP, но зафиксировать как известный вариант |
| Schnider | **0.456 мин⁻¹** | ✅ стандартное номинальное значение Schnider-модели (Schnider et al. 1999, «The influence of age on propofol pharmacodynamics»; ссылка в Wu 2013) |

⚠️ Schnider et al. 1999 также показал, что ke0 **убывает с возрастом** (Wu 2013 подтверждает тренд). В большинстве TCI используется фиксированное 0.456; решение «фикс vs возрастная коррекция ke0» — открытый вопрос для SPEC (§8).

---

## 4. Время до пробуждения: decrement time / context-sensitive half-time

- **Decrement time** — время снижения концентрации от текущего значения до выбранного (например, до порога пробуждения) после остановки инфузии ✅ (Shafer & Varvel 1991, цит. в Billard).
- **Context-sensitive half-time** — время снижения концентрации на 50 %, зависящее от длительности предшествующей инфузии («контекста») ✅ (Hughes 1992, цит. в Billard).
- Для пропофола decrement time **растёт с длительностью инфузии** из-за насыщения периферических камер и перераспределения ✅ (Billard).

**Порог пробуждения** (✅ CIMA/AEMPS SPC пропофол Baxter 10 мг/мл): «Пациенты обычно просыпаются при концентрации пропофола 1.0–2.0 мкг/мл».

⚠️ Уточнение к заданию: в задаче порог назван «~1.0–1.5 мкг/мл». Первичный источник даёт **1.0–2.0 мкг/мл**. Для MVP принимаем диапазон **1.0–2.0 мкг/мл** (значение 1.0–1.5 входит в него). Точную величину порога для расчёта «время до пробуждения» должен выбирать пользователь/протокол; движок — параметр с умолчанием (например, 1.5 мкг/мл ⚠️ утвердить).

⚠️ Конкретные числовые «минуты до пробуждения» аналитически не выводятся одной формулой: движок обязан **симулировать** снижение Cp/Ce после остановки и найти момент пересечения порога. В §7 golden-кейсы дают детерминированные величины (параметры, болюс, скорости, Ce-лаг), а время пробуждения — как проверяемое требование к симулятору (проверка монотонности и совпадения с референсным решателем) ⚠️.

---

## 5. Образец B.Braun Perfusor Space (TCI)

Источники: IFU Perfusor Space (⚠️ PDF, подтверждено по поисковой индексации текста): `bbraun-vetcare.co.uk` (IFU Perfusor Space), `draeger.com` (Perfusor Space IFU), `bbraun.com.vn .../b74/h-ng-d-n-s-d-ng65.pdf`, `bbraun.com.br .../b221/instrucao-de-usoperfusorspace.pdf`; вьетнамское руководство на `imda.moh.gov.vn`.

### 5.1 Что вводит пользователь

- **Выбор препарата и модели** из списка: Propofol **Marsh** / Propofol **Schnider** (а также педиатрические Kataria/Paedfusor и другие препараты — вне MVP). Таблица параметров Marsh/Schnider приведена в IFU ✅/⚠️.
- **Ввод целевой концентрации:** окно редактирования цели подставляет значение по умолчанию из каталога препарата ⚠️ (цитата из вьетнамского руководства: «Cửa sổ soạn thảo để thiết lập mục tiêu … giá trị mặc định từ danh mục thuốc»).
- **Ввод данных пациента — зависит от модели** ⚠️ (цитата из руководства: «Khi chọn Propofol (Marsh, Kataria, Paedfusor) … không hiển thị “giới tính” và “chiều cao”» — при выборе Marsh пол и рост не отображаются):

| Модель | Вводимые поля |
|---|---|
| Marsh | **вес** (пол и рост не требуются) |
| Schnider | **вес + рост + возраст + пол** |

- **Автоматический расчёт скорости:** ПО TCI рассчитывает и обновляет скорость по модели (пользователь скорость не задаёт) ✅ (принцип TCI, Billard).
- **Режим таргетирования** — плазма/место действия: в мануалах фигурируют обозначения вида «TCI Sc P» (Schnider plasma targeting) и «TCI Sc C»/«Sc C» (Schnider effect-site/ce) ⚠️.
- **Фаза болюса/индукции отображается** и может быть остановлена в любой момент ⚠️ (цитата: «The “Induction” administration can be stopped at any moment»).

### 5.2 Что движок приложения должен воспроизвести (контракт UX для SPEC)

| Шаг | Поведение |
|---|---|
| 1 | Выбор препарата = Пропофол, выбор PK-модели Marsh/Schnider, выбор режима Cp/Ce |
| 2 | Условный ввод данных пациента (R3): Marsh — вес; Schnider — вес+рост+возраст+пол |
| 3 | Явный выбор концентрации препарата: 1% (10 мг/мл) / 2% (20 мг/мл) |
| 4 | Ввод целевой концентрации (мкг/мл) с подсказкой диапазона из источника |
| 5 | Расчёт: нагрузочный болюс (мг и мл), скорость болюса, начальная и установившаяся скорость поддержания |
| 6 | График и численное отображение Cp и Ce во времени |
| 7 | Отметки прохождения этапов (индукция/поддержание/снижение) |
| 8 | Время до пробуждения = симуляция снижения Ce/Cp до порога 1.0–2.0 мкг/мл |

---

## 6. Безопасность

### 6.1 High-alert

Пропофол («Diprivan») прямо включён FDA в список высокорисковых инфузий, требующих независимой двойной проверки настроек ✅ — уже зафиксировано в `docs/research-clinical.md` §6.1 ([FDA Infusion Pump Risk Reduction Strategies](https://www.fda.gov/medical-devices/infusion-pumps/infusion-pump-risk-reduction-strategies-clinicians)). В карточке TCI флаг `highAlert` обязателен, экран сверки перед стартом — по W12 из research-clinical.

### 6.2 Концентрации препарата

- 1% = 10 мг/мл ✅ (SPC Baxter: «Cada ml … contiene 10 mg de propofol»; TCI работает с «Propofol Baxter al 1% o al 2%»).
- 2% = 20 мг/мл ✅ (по определению процентной концентрации: 2% = 2 г/100 мл; SPC упоминает 1% и 2%).

### 6.3 Целевые концентрации (✅ SPC Baxter, раздел TCI)

| Сценарий | Целевая Cp (кровь) | Целевая Ce (место действия) |
|---|---|---|
| Индукция, взрослые 18–55 лет | 4–8 мкг/мл | 2.5–4 мкг/мл |
| — без премедикации (старт) | 6 мкг/мл | 4 мкг/мл |
| — с премедикацией (старт) | 4 мкг/мл | 2.5 мкг/мл |
| Поддержание | ~3–6 мкг/мл | 2.5–4 мкг/мл |
| > 55 лет / ASA III–IV | снизить цель | старт 0.5–1.0, далее +0.5–1.0 каждые 1 мин* |
| Пробуждение | — | 1.0–2.0 мкг/мл |

*Ce-режим не рекомендуется при ASA IV ✅ (SPC).

Время индукции при указанных целях — обычно 60–120 с ✅ (SPC). При Ce-режиме бóльшие цели для ускорения индукции не нужны и не рекомендуются ✅ (SPC).

⚠️ **Коррекция формулировки задания:** «индукция 3–6 мкг/мл» в SPC — это **поддерживающий плазменный** диапазон (~3–6); «поддержание 2.5–4 мкг/мл» — это диапазон **Ce** (место действия). Индукционный плазменный диапазон — **4–8** мкг/мл. Принятые для MVP диапазоны зафиксированы в таблице выше.

### 6.4 Ограничения TCI (✅ SPC Baxter)

- TCI — **только индукция и поддержание анестезии у взрослых**; противопоказан для седации и не используется у детей.
- Система работает только с **электронно маркированными шприцами** пропофола 1%/2% (аппаратное ограничение насоса; в приложении — проверка концентрации).
- TCI **предполагает нулевую начальную концентрацию** пропофола; при предшествующем введении пропофола стартовая цель должна быть ниже; немедленный рестарт TCI после выключения насоса не рекомендуется ✅.
- «Анестезиолог должен быть знаком с руководством насоса, с введением пропофола через TCI и с корректным использованием системы идентификации шприца» ✅ (SPC).

### 6.5 «TCI только опытными анестезиологами»

⚠️ Цитата из IFU B.Braun Perfusor Space (подтверждена по поисковой индексации PDF, полный текст не открыт инструментом):

> “Safety instructions for using TCI — TCI should only be performed by experienced anaesthetists being familiar with the principles of TCI …”

Для приложения: это условие должно быть отражено как постоянный дисклеймер/предупреждение, а не «галочка» в онбординге (аналогично `research-clinical.md` §6.5).

### 6.6 Что приложение не должно делать ⛔

1. Подменять клиническую оценку глубины анестезии (BIS/клинические признаки) прогнозом модели.
2. Использовать TCI-модель для седации или для детей (противопоказано источником ✅).
3. Разрешать Schnider вне BMI-ограничения без предупреждения/блока (§3.3).
4. Прятать, что отображаемые Cp/Ce — **прогноз популяционной модели**, а не измеренные концентрации.
5. Молча продолжать расчёт при смене модели (Marsh↔Schnider) без очистки/перепроверки входных данных.

---

## 7. Golden-кейсы «вход → ожидаемые Cp/Ce/скорость/время»

Все кейсы — **плазменное таргетирование (Cp)**, детерминированные референсы для тестов движка (аналитика, без симуляции). Обозначения: `C` — целевая Cp (мкг/мл = мг/л), `conc` — концентрация препарата (мг/мл).

Опорные формулы (✅ выведены из трёхкамерной модели, Billard):

```
LBM (James):  муж. 1.10·W − 128·(W/H)² ; жен. 1.07·W − 148·(W/H)²
Болюс (нагрузка):         D = C · V1                      [мг]
Начальная скорость (t→0): R0 = C · (CL1 + CL2 + CL3)      [мг/мин]
Установившаяся (t→∞):     R∞ = C · CL1                     [мг/мин]
Скорость, мл/ч:           R_mlh = R[мг/мин] · 60 / conc
Объём болюса, мл:         V_bolus = D / conc
Ce после ступени Cp:      Ce(t) = C · (1 − e^(−ke0·t))
```

### G1. Marsh, 70 кг, Cp = 4 мкг/мл, 1% (10 мг/мл)

- Параметры: V1 = 15.96 л; V2 = 32.501 л; V3 = 202.65 л; CL1 = 1.89; CL2 = 1.785; CL3 = 0.665 л/мин; k10 = 0.1184; k12 = 0.1118; k21 = 0.0549; k13 = 0.0417; k31 = 0.00328 (мин⁻¹).
- Болюс: 4 × 15.96 = **63.84 мг** → **6.384 мл**.
- Начальная скорость: 4 × 4.34 = 17.36 мг/мин = **104.16 мл/ч**.
- Установившаяся: 4 × 1.89 = 7.56 мг/мин = **45.36 мл/ч**.
- Ce (ke0 = 0.26): Ce(1 мин) = **0.916 мкг/мл**; Ce(5 мин) = **2.910 мкг/мл**.
- Обратный контроль (R∞ → C): 45.36 мл/ч × 10 мг/мл / 60 / 1.89 = **4.0 мкг/мл** ✅.

### G2. Marsh, 100 кг, Cp = 3 мкг/мл, 1%

- V1 = 22.8 л; CL1 = 2.7; CL2 = 2.55; CL3 = 0.95 л/мин (сумма 6.2).
- Болюс: 3 × 22.8 = **68.4 мг** → **6.84 мл**.
- Начальная скорость: 3 × 6.2 = 18.6 мг/мин = **111.6 мл/ч**.
- Установившаяся: 3 × 2.7 = 8.1 мг/мин = **48.6 мл/ч**.

### G3. Schnider, муж. 70 кг / 170 см / 40 лет, Cp = 4 мкг/мл, 1%

- LBM = 1.10·70 − 128·(70/170)² = **55.30 кг**.
- V1 = 4.27; V2 = 18.9 − 0.391·(−13) = **23.983 л**; V3 = 238 л.
- CL1 = 1.89 − 0.3192 + 0.2521 − 0.1848 = **1.638 л/мин**; CL2 = 1.29 + 0.312 = **1.602**; CL3 = **0.836** (сумма 4.076).
- Болюс: 4 × 4.27 = **17.08 мг** → **1.708 мл** (заметно меньше, чем Marsh G1 — V1 фиксирован).
- Начальная скорость: 4 × 4.076 = 16.304 мг/мин = **97.824 мл/ч**.
- Установившаяся: 4 × 1.638 = 6.552 мг/мин = **39.312 мл/ч**.
- Ce (ke0 = 0.456): Ce(1 мин) = **1.465 мкг/мл**; Ce(3 мин) = **2.982 мкг/мл**.

### G4. Schnider, муж. 70 кг / 170 см / 80 лет, Cp = 3 мкг/мл, 1% (эффект возраста)

- LBM = 55.30 кг (без изменений).
- V2 = 18.9 − 0.391·27 = **8.343 л**; CL1 = 1.638 (нет возрастного члена); CL2 = 1.29 − 0.648 = **0.642**; CL3 = 0.836 (сумма 3.116).
- Болюс: 3 × 4.27 = **12.81 мг** → **1.281 мл**.
- Начальная скорость: 3 × 3.116 = 9.348 мг/мин = **56.088 мл/ч**.
- Установившаяся: 3 × 1.638 = 4.914 мг/мин = **29.484 мл/ч**.

### G5. Schnider, жен. 60 кг / 160 см / 40 лет, Cp = 4 мкг/мл, 1% (эффект пола через LBM)

- LBM = 1.07·60 − 148·(60/160)² = **43.39 кг**.
- V1 = 4.27; V2 = 23.983; V3 = 238 л.
- CL1 = 1.89 − 0.7752 + 1.0632 − 0.4488 = **1.729 л/мин**; CL2 = 1.602; CL3 = 0.836 (сумма 4.167).
- Болюс: 4 × 4.27 = **17.08 мг** → **1.708 мл**.
- Начальная скорость: 4 × 4.167 = 16.668 мг/мин = **100.013 мл/ч**.
- Установившаяся: 4 × 1.729 = 6.917 мг/мин = **41.501 мл/ч**.

### G6. Marsh, 70 кг, Cp = 4 мкг/мл, 2% (20 мг/мл) — проверка концентрации

- Массовые величины как в G1: болюс 63.84 мг, R0 = 1041.6 мг/ч, R∞ = 453.6 мг/ч.
- Объёмные: болюс **3.192 мл**; R0 = **52.08 мл/ч**; R∞ = **22.68 мл/ч** (вдвое меньше G1).

### G7. Ce-лаг: время достижения доли цели (таблица, model-agnostic по ke0)

`t(f) = −ln(1 − f) / ke0`

| Доля цели | Marsh (ke0 0.26) | Schnider (ke0 0.456) |
|---|---|---|
| 50% | 2.67 мин | 1.52 мин |
| 90% | 8.86 мин | 5.05 мин |
| 95% | 11.52 мин | 6.57 мин |

Проверка движка: после выхода Cp на цель Ce должна достичь 95 % цели за ≈11.5 мин (Marsh) / ≈6.6 мин (Schnider).

### G8. Обратный расчёт «скорость → цель» (инвариант обратимости)

`C = R_mlh · conc / 60 / CL1`

- G1: 45.36 × 10 / 60 / 1.89 = **4.0 мкг/мл** ✅.
- G3: 39.312 × 10 / 60 / 1.638 = **4.0 мкг/мл** ✅.

Инвариант: `C → (R0, R∞) → C'` даёт `|C − C'| ≤ 1 шаг отображения`.

### G9. Guard: BMI-ограничение Schnider

- Муж. 130 кг / 170 см: BMI = 130 / 1.7² = **44.98** → > 42 → предупреждение/блок Schnider ✅.
- Жен. 100 кг / 165 см: BMI = 100 / 1.65² = **36.73** → > 35 → предупреждение/блок Schnider ✅.

### G10. Guard: возраст/вес для Schnider (правдоподобие ввода)

- Возраст вне взрослого диапазона (< 18 или нереалистично > 110) — предупреждение ⚠️ (границы утвердить).
- Вес вне реалистичного диапазона (рекомендуется тот же 0.3–300 кг технический предел, что в research-clinical §6.2) ⚠️.

⚠️ **Ограничение golden-кейсов:** время пробуждения (decrement time) аналитически не задаётся — его вычисляет симулятор движка по §4; в SPEC добавить проверку «после остановки Cp/Ce монотонно убывают, пересекают порог 1.0–2.0 мкг/мл, время растёт с длительностью инфузии» против референсного решателя.

---

## 8. Требования к SPEC-TCI (чек-лист)

**Модели и входные данные**
1. Две модели: Marsh (вес) и Schnider (вес+рост+возраст+пол) — R2, R3.
2. Формулы §3.1–3.4 реализованы без ветвлений по названию препарата (только данные модели).
3. LBM James §3.3 + BMI-ограничение 42/35 с предупреждением/блоком (R4).
4. ke0: Marsh 0.26, Schnider 0.456 (R5); вопрос возрастной коррекции ke0 — решение в SPEC.

**Расчёт**
5. Болюс `C·V1`, начальная скорость `C·(CL1+CL2+CL3)`, установившаяся `C·CL1` (R7).
6. Инвариант обратимости G8; golden G1–G8 как юнит-тесты.
7. Округление скорости с пересчётом фактической цели (аналогично research-clinical §3.7).

**Отображение**
8. График Cp и Ce, числовые значения, отметки этапов (индукция/поддержание/снижение) — §5.2.
9. Ce-лаг §2.2 (формула ступени) отображается корректно.

**Безопасность**
10. High-alert + экран сверки (R10).
11. Дисклеймер «TCI только опытными анестезиологами», «не для седации/детей», «прогноз модели» (R11).
12. Концентрация 1%/2% — обязательное явное поле (R8).
13. Время до пробуждения — симуляция с порогом 1.0–2.0 мкг/мл, параметр порога настраиваемый ⚠️.

---

## 9. Допущения и открытые вопросы

| # | Допущение/вопрос | Кому решать |
|---|---|---|
| Q1 | Schnider: `age − 53` vs `age − 53.4` — канонически 53 (§3.2) | клинический ревьюер + аналитик SPEC |
| Q2 | ke0 Schnider: фикс 0.456 или возрастная коррекция | клинический ревьюер |
| Q3 | Порог пробуждения по умолчанию (1.0–2.0; предлагается 1.5) | клинический ревьюер |
| Q4 | BMI-ограничение strict (< 42/< 35) vs non-strict (≤ 42/≤ 35) | продукт + клиника |
| Q5 | Точные «минуты до пробуждения» — только симуляцией; нужен референсный решатель для валидации | аналитик SPEC + движок |
| Q6 | Максимальная скорость болюса насоса (для расчёта «время болюса») — по парку насосов (Space ~1200–1800 мл/ч) ⚠️ | продукт |
| Q7 | Полная сверка цитат IFU B.Braun по полному PDF (инструмент PDF не открывает) | клинический ревьюер |
| Q8 | Marsh «модифицированный» ke0 = 1.21 (Struys/Orchestra) — включать ли как опцию | продукт |
| Q9 | Педиатрические модели (Paedfusor/Coppens) — вне MVP ✅ | — |

---

## 10. Источники

Дата обращения ко всем источникам — **2026-11-13**. Указано, что открыто, а что подтверждено только по поисковой индексации PDF.

1. ✅ Billard V. *Pharmacokinetic-pharmacodynamic relationship of anesthetic drugs: from modeling to clinical use.* F1000Res 2015;4:1289. PMCID PMC4754004. — https://pmc.ncbi.nlm.nih.gov/articles/PMC4754004/ (Table 1: Marsh/Schnider/Coppens; принцип TCI; ke0; decrement/context-sensitive half-time; BMI 42/35; C50 пропофола 4/10/17 мкг/мл для LOC/incision/intubation; TCI с 1996, нет FDA в Сев. Америке).
2. ✅ Shafer SL. *Shafer–Schnider Simulation* (NONMEM код). Open TCI Initiative. — http://opentci.org/code/nonmem/shafer-schnider-simulation (точные параметры Schnider `age−53`; формула LBM James; микроконстанты `k=CL/V`).
3. ✅ Wu Q, Sun B, Wang S, Zhao L, Qi F. *Estimating the Plasma Effect-Site Equilibrium Rate Constant (Ke0) of Propofol…* Biol Pharm Bull 2013;36(9):1420–1427. — https://www.jstage.jst.go.jp/article/bpb/36/9/36_b12-01093/_html/-char/ja (Table 1: микроконстанты Marsh; «Diprifusor ke0 = 0.26 min⁻¹», «Orchestra ke0 = 1.21 min⁻¹»; ссылка на Schnider 1999).
4. ✅ CIMA (AEMPS). *Ficha técnica PROPOFOL BAXTER 10 mg/ml emulsión inyectable y para perfusión EFG*, раздел «Sistema de Perfusión Controlada (TCI)». — https://cima.aemps.es/cima/dochtml/ft/84394/ (целевые Cp/Ce; пробуждение 1.0–2.0 мкг/мл; индукция 60–120 с; TCI только взрослые, не для седации; шприцы 1%/2%; нулевая начальная концентрация).
5. ✅ FDA. *Infusion Pump Risk Reduction Strategies for Clinicians.* — https://www.fda.gov/medical-devices/infusion-pumps/infusion-pump-risk-reduction-strategies-clinicians (пропофол в списке high-alert; уже в research-clinical §6.1).
6. ⚠️ B.Braun. *Perfusor® Space IFU* (PDF, подтверждено по поисковой индексации; полный текст инструментом не открыт): https://www.bbraun-vetcare.co.uk/content/dam/b-braun/uk/website/documents/products/ais/IFU%20Perfusor%20Space%20.pdf и https://www.draeger.com/Content/Documents/Products/BBraunPerfusorSpace_IFU.pdf (цитата «TCI should only be performed by experienced anaesthetists…»).
7. ⚠️ B.Braun. *Perfusor Space — hướng dẫn sử dụng (TCI)*, b74. — https://www.bbraun.com.vn/content/dam/catalog/bbraun/bbraunProductCatalog/S/AEM2015/en-vn/b74/h-ng-d-n-s-d-ng65.pdf (таблица параметров Propofol Marsh/Schnider); португальская редакция — https://www.bbraun.com.br/content/dam/catalog/bbraun/bbraunProductCatalog/S/AEM2015/pt-br/b221/instrucao-de-usoperfusorspace.pdf.
8. ⚠️ B.Braun / IMDA (Вьетнам). *Perfusor Space — руководство TCI* (PDF, подтверждено по индексации): https://imda.moh.gov.vn/documents/10182/85175981/upload_00056780_1782717493915.pdf (при выборе Propofol Marsh пол и рост не отображаются); https://imda.moh.gov.vn/documents/10182/70344966/upload_00007074_1751879084241.pdf (фаза «Induction» может быть остановлена); https://imda.moh.gov.vn/documents/10182/50210509/upload_00068706_1703237117464.pdf («TCI Sc P» — Schnider plasma targeting).

---

## Приложение A. Формульная памятка (для экрана «как считается»)

```
LBM (James):  муж. 1.10·W − 128·(W/H)² ; жен. 1.07·W − 148·(W/H)²   (W кг, H см)
k10 = CL1/V1   k12 = CL2/V1   k21 = CL2/V2   k13 = CL3/V1   k31 = CL3/V3
Болюс:         D = C · V1                                    [мг]
Начальная:     R0 = C · (CL1 + CL2 + CL3)                    [мг/мин]
Установившаяся: R∞ = C · CL1                                 [мг/мин]
Скорость:      R[мл/ч] = R[мг/мин] · 60 / conc
Ce (ступень):  Ce(t) = C · (1 − e^(−ke0·t))
Концентрация:  1% = 10 мг/мл ; 2% = 20 мг/мл
```

## Приложение B. Сводка «модель → вход → ключевой тест»

| Модель | Входные данные | Ключевой тест |
|---|---|---|
| Marsh | вес | G1 (70 кг), G2 (100 кг), G6 (2%) |
| Schnider | вес+рост+возраст+пол | G3 (муж. 40), G4 (80 лет), G5 (жен.) |
| Оба | ke0 (Ce-лаг) | G7, G8 |
| Guard | BMI/возраст/вес | G9, G10 |
